
Version,
  9.3;                                    !- Version Identifier

Timestep,
  4;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  20,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  1,                                      !- Name
  0,                                      !- North Axis {deg}
  ,                                       !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

! OS:Building, 1
LifeCycleCost:NonrecurringCost,
  LCC_MAT_PV,                             !- Name
  Construction,                           !- Category
  374999.9539194,                         !- Cost
  ServicePeriod,                          !- Start of Costs
  1;                                      !- Years from Start

Shading:Building:Detailed,
  PV - storey-4-roof-space-41,            !- Name
  PV Shading Transmittance Schedule,      !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 18.62328,     !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 18.62328,    !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 18.62328,   !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 18.62328;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PV - storey-4-roof-space-44,            !- Name
  PV Shading Transmittance Schedule,      !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 18.62328,            !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 18.62328,    !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 18.62328,    !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 18.62328;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PV - storey-4-roof-space-45,            !- Name
  PV Shading Transmittance Schedule,      !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 18.62328,         !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 18.62328,    !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 18.62328,     !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 18.62328;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PV - storey-4-roof-space-48,            !- Name
  PV Shading Transmittance Schedule,      !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 18.62328,          !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 18.62328,     !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 18.62328,     !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 18.62328;             !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PV - storey-4-roof-space-51,            !- Name
  PV Shading Transmittance Schedule,      !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 18.62328,         !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 18.62328,    !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 18.62328,     !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 18.62328;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PV - storey-4-roof-space-47,            !- Name
  PV Shading Transmittance Schedule,      !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 18.62328,       !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 18.62328,      !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 18.62328,     !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 18.62328;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PV - storey-4-roof-space-50,            !- Name
  PV Shading Transmittance Schedule,      !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 18.62328,            !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 18.62328,    !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 18.62328,    !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 18.62328;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PV - storey-4-roof-space-52,            !- Name
  PV Shading Transmittance Schedule,      !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  15.86243208, -20.42928096, 18.62328,    !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 18.62328,    !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 18.62328,     !- X,Y,Z Vertex 3 {m}
  15.86243208, 20.42928096, 18.62328,     !- X,Y,Z Vertex 4 {m}
  15.86243208, 2.28343968, 18.62328,      !- X,Y,Z Vertex 5 {m}
  -15.86243208, 2.28343968, 18.62328,     !- X,Y,Z Vertex 6 {m}
  -15.86243208, 20.42928096, 18.62328,    !- X,Y,Z Vertex 7 {m}
  -20.42928096, 20.42928096, 18.62328,    !- X,Y,Z Vertex 8 {m}
  -20.42928096, -20.42928096, 18.62328,   !- X,Y,Z Vertex 9 {m}
  -15.86243208, -20.42928096, 18.62328,   !- X,Y,Z Vertex 10 {m}
  -15.86243208, -2.28343968, 18.62328,    !- X,Y,Z Vertex 11 {m}
  15.86243208, -2.28343968, 18.62328;     !- X,Y,Z Vertex 12 {m}

Shading:Building:Detailed,
  PV - storey-4-roof-space-46,            !- Name
  PV Shading Transmittance Schedule,      !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 18.62328,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 18.62328,     !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 18.62328,      !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 18.62328;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PV - storey-4-roof-space-49,            !- Name
  PV Shading Transmittance Schedule,      !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 18.62328,             !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 18.62328,     !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 18.62328,    !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 18.62328;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PV - storey-4-roof-space-43,            !- Name
  PV Shading Transmittance Schedule,      !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 18.62328,           !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 18.62328,   !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 18.62328,    !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 18.62328;            !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PV - storey-4-roof-space-42,            !- Name
  PV Shading Transmittance Schedule,      !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 18.62328,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 18.62328,   !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 18.62328,   !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 18.62328;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  PV - storey-4-roof-space-40,            !- Name
  PV Shading Transmittance Schedule,      !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 18.62328,      !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 18.62328,     !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 18.62328,    !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 18.62328;     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  fin,                                    !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.88155488, -9.13372824, 4.3434,        !- X,Y,Z Vertex 1 {m}
  4.88155488, -9.13372824, 0.2286,        !- X,Y,Z Vertex 2 {m}
  4.88155488, -10.35292824, 0.2286,       !- X,Y,Z Vertex 3 {m}
  4.88155488, -10.35292824, 4.3434;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  overhang,                               !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.88155488, -9.13372824, 4.3434,        !- X,Y,Z Vertex 1 {m}
  4.88155488, -10.35292824, 4.3434,       !- X,Y,Z Vertex 2 {m}
  8.63659944, -10.35292824, 4.3434,       !- X,Y,Z Vertex 3 {m}
  8.63659944, -9.13372824, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {00029a2f-30b6-464d-b8be-aa86176dcc7d}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 13.2921756, 4.3434,         !- X,Y,Z Vertex 1 {m}
  9.01211304, 13.2921756, 0.2286,         !- X,Y,Z Vertex 2 {m}
  7.79291304, 13.2921756, 0.2286,         !- X,Y,Z Vertex 3 {m}
  7.79291304, 13.2921756, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {0043d31b-dad4-4d12-8934-296dd4e46ac2}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.39268632, -27.2796, 4.3434,           !- X,Y,Z Vertex 1 {m}
  9.39268632, -28.4988, 4.3434,           !- X,Y,Z Vertex 2 {m}
  13.19841912, -28.4988, 4.3434,          !- X,Y,Z Vertex 3 {m}
  13.19841912, -27.2796, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {019228ce-9ead-4889-8cdb-f0af353da31a}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.88155488, -10.35292824, 13.4874,     !- X,Y,Z Vertex 1 {m}
  -4.88155488, -10.35292824, 9.3726,      !- X,Y,Z Vertex 2 {m}
  -4.88155488, -9.13372824, 9.3726,       !- X,Y,Z Vertex 3 {m}
  -4.88155488, -9.13372824, 13.4874;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {022c9987-2364-40f0-bf29-1c83abaf0947}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 26.90155656, 13.4874,       !- X,Y,Z Vertex 1 {m}
  7.79291304, 26.90155656, 13.4874,       !- X,Y,Z Vertex 2 {m}
  7.79291304, 23.12118312, 13.4874,       !- X,Y,Z Vertex 3 {m}
  9.01211304, 23.12118312, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {0270e262-ba22-423f-9921-7fc7828045d4}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.19841912, -28.4988, 18.0594,         !- X,Y,Z Vertex 1 {m}
  13.19841912, -28.4988, 13.9446,         !- X,Y,Z Vertex 2 {m}
  13.19841912, -27.2796, 13.9446,         !- X,Y,Z Vertex 3 {m}
  13.19841912, -27.2796, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {0368486b-04e5-43e5-af8a-99ea9d770864}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 26.90155656, 18.0594,       !- X,Y,Z Vertex 1 {m}
  7.79291304, 26.90155656, 18.0594,       !- X,Y,Z Vertex 2 {m}
  7.79291304, 23.12118312, 18.0594,       !- X,Y,Z Vertex 3 {m}
  9.01211304, 23.12118312, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {03cd41b9-43eb-431f-9953-a8f11e7d62dd}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -14.048232, 18.0594,        !- X,Y,Z Vertex 1 {m}
  7.79291304, -14.048232, 18.0594,        !- X,Y,Z Vertex 2 {m}
  7.79291304, -17.82863592, 18.0594,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -17.82863592, 18.0594;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {0432f55e-cda1-4d48-8e12-bd0c1469f227}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -13.2921756, 18.0594,       !- X,Y,Z Vertex 1 {m}
  7.79291304, -13.2921756, 13.9446,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -13.2921756, 13.9446,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -13.2921756, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {04a62112-c63c-49a0-bfde-71395aaba992}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.63659944, -10.35292824, 18.0594,      !- X,Y,Z Vertex 1 {m}
  8.63659944, -10.35292824, 13.9446,      !- X,Y,Z Vertex 2 {m}
  8.63659944, -9.13372824, 13.9446,       !- X,Y,Z Vertex 3 {m}
  8.63659944, -9.13372824, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {05836fe8-98aa-4541-98dc-9ecb7c97aff9}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 23.12118312, 8.9154,        !- X,Y,Z Vertex 1 {m}
  7.79291304, 23.12118312, 4.8006,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 23.12118312, 4.8006,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 23.12118312, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {09a4c22a-b8ca-49cf-a2a3-7a52189e86e6}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 13.2921756, 4.3434,         !- X,Y,Z Vertex 1 {m}
  7.79291304, 13.2921756, 4.3434,         !- X,Y,Z Vertex 2 {m}
  7.79291304, 9.51177168, 4.3434,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.51177168, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {0a5a79d7-3a99-4a11-a4c6-7564a8f83ff8}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 13.2921756, 8.9154,         !- X,Y,Z Vertex 1 {m}
  9.01211304, 13.2921756, 4.8006,         !- X,Y,Z Vertex 2 {m}
  7.79291304, 13.2921756, 4.8006,         !- X,Y,Z Vertex 3 {m}
  7.79291304, 13.2921756, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {0dccfd65-bc2b-4020-b145-dc07b123c4c4}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -17.82863592, 8.9154,       !- X,Y,Z Vertex 1 {m}
  7.79291304, -17.82863592, 4.8006,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -17.82863592, 4.8006,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -17.82863592, 8.9154;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {0e448fc0-358a-436f-b3a2-8782c770cc56}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 18.5847228, 18.0594,        !- X,Y,Z Vertex 1 {m}
  7.79291304, 18.5847228, 13.9446,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 18.5847228, 13.9446,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 18.5847228, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {0e9d6b7e-8b97-474a-94bd-fe237810d5d7}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.89902672, -28.4988, 13.4874,         !- X,Y,Z Vertex 1 {m}
  26.89902672, -28.4988, 9.3726,          !- X,Y,Z Vertex 2 {m}
  26.89902672, -27.2796, 9.3726,          !- X,Y,Z Vertex 3 {m}
  26.89902672, -27.2796, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {114f6f3e-040d-4316-b312-50aad66d370e}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, 1.13666016, 8.9154,           !- X,Y,Z Vertex 1 {m}
  -28.4988, 1.13666016, 4.8006,           !- X,Y,Z Vertex 2 {m}
  -27.2796, 1.13666016, 4.8006,           !- X,Y,Z Vertex 3 {m}
  -27.2796, 1.13666016, 8.9154;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {116adfd3-8dcb-4dbf-b3b1-fa133578c1a2}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -23.12118312, 18.0594,      !- X,Y,Z Vertex 1 {m}
  9.01211304, -23.12118312, 13.9446,      !- X,Y,Z Vertex 2 {m}
  7.79291304, -23.12118312, 13.9446,      !- X,Y,Z Vertex 3 {m}
  7.79291304, -23.12118312, 18.0594;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {11759294-6f98-4c36-a094-b8b771d7da5d}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 13.2921756, 13.4874,        !- X,Y,Z Vertex 1 {m}
  9.01211304, 13.2921756, 9.3726,         !- X,Y,Z Vertex 2 {m}
  7.79291304, 13.2921756, 9.3726,         !- X,Y,Z Vertex 3 {m}
  7.79291304, 13.2921756, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {11b146be-4f23-487a-8096-70343c28d525}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.33214736, -27.2796, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -22.33214736, -27.2796, 13.9446,        !- X,Y,Z Vertex 2 {m}
  -22.33214736, -28.4988, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -22.33214736, -28.4988, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {12a19602-86e2-45a4-b1bb-f88c04acf9a0}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -26.90155656, 4.3434,       !- X,Y,Z Vertex 1 {m}
  7.79291304, -26.90155656, 0.2286,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -26.90155656, 0.2286,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -26.90155656, 4.3434;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {14414252-24ff-41d5-b504-42ae6a97beb1}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -23.12118312, 8.9154,       !- X,Y,Z Vertex 1 {m}
  7.79291304, -23.12118312, 8.9154,       !- X,Y,Z Vertex 2 {m}
  7.79291304, -26.90155656, 8.9154,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -26.90155656, 8.9154;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {151f4d45-84a3-496a-ba6e-6376336db5fd}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.95956568, -27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  13.95956568, -27.2796, 13.9446,         !- X,Y,Z Vertex 2 {m}
  13.95956568, -28.4988, 13.9446,         !- X,Y,Z Vertex 3 {m}
  13.95956568, -28.4988, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {164f70b3-e768-4124-863c-1ff06f9a7443}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, -12.50313984, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -28.4988, -12.50313984, 0.2286,         !- X,Y,Z Vertex 2 {m}
  -27.2796, -12.50313984, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -27.2796, -12.50313984, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {175cf434-aca3-48bd-ae87-84e9a2725e50}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.3755136, -9.13372824, 18.0594,        !- X,Y,Z Vertex 1 {m}
  0.3755136, -10.35292824, 18.0594,       !- X,Y,Z Vertex 2 {m}
  4.13055816, -10.35292824, 18.0594,      !- X,Y,Z Vertex 3 {m}
  4.13055816, -9.13372824, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {1796f3d4-1061-4b6c-84ae-49c11d3ced45}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.95956568, -28.4988, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -13.95956568, -28.4988, 0.2286,         !- X,Y,Z Vertex 2 {m}
  -13.95956568, -27.2796, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -13.95956568, -27.2796, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {18a6c5c6-fabd-40d2-bdbb-c51b8658f73e}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 22.36509624, 18.0594,       !- X,Y,Z Vertex 1 {m}
  7.79291304, 22.36509624, 18.0594,       !- X,Y,Z Vertex 2 {m}
  7.79291304, 18.5847228, 18.0594,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 18.5847228, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {18f5f816-49a8-4bc8-a59d-4c62e323f506}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 13.2921756, 8.9154,         !- X,Y,Z Vertex 1 {m}
  7.79291304, 13.2921756, 8.9154,         !- X,Y,Z Vertex 2 {m}
  7.79291304, 9.51177168, 8.9154,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.51177168, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {1c0f9b0d-764f-4a2b-9f1c-63d393ea0993}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 9.51177168, 18.0594,        !- X,Y,Z Vertex 1 {m}
  7.79291304, 9.51177168, 13.9446,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 9.51177168, 13.9446,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.51177168, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {1c1c56f0-3b34-4d26-88ed-ba771c4a5897}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.13055816, -9.13372824, 4.3434,       !- X,Y,Z Vertex 1 {m}
  -4.13055816, -10.35292824, 4.3434,      !- X,Y,Z Vertex 2 {m}
  -0.3755136, -10.35292824, 4.3434,       !- X,Y,Z Vertex 3 {m}
  -0.3755136, -9.13372824, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {1c3b1df2-4136-4f00-ba57-00c472a52ccb}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 12.50313984, 8.9154,          !- X,Y,Z Vertex 1 {m}
  -27.2796, 12.50313984, 4.8006,          !- X,Y,Z Vertex 2 {m}
  -28.4988, 12.50313984, 4.8006,          !- X,Y,Z Vertex 3 {m}
  -28.4988, 12.50313984, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {1c96316b-ab57-42d3-adf3-8a5f1ac027a6}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.52644504, -27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  18.52644504, -28.4988, 18.0594,         !- X,Y,Z Vertex 2 {m}
  22.33214736, -28.4988, 18.0594,         !- X,Y,Z Vertex 3 {m}
  22.33214736, -27.2796, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {1c9ef3b9-0a1f-4718-ada4-7b6da33253f7}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.95956568, -28.4988, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -13.95956568, -28.4988, 9.3726,         !- X,Y,Z Vertex 2 {m}
  -13.95956568, -27.2796, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -13.95956568, -27.2796, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {1d86fa65-fdf2-4eaf-bcd8-55f7c5c9d6cf}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.19841912, -27.2796, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -13.19841912, -27.2796, 13.9446,        !- X,Y,Z Vertex 2 {m}
  -13.19841912, -28.4988, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -13.19841912, -28.4988, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {1dd41c91-6502-41ba-966a-a2c5b868435e}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -13.2921756, 4.3434,        !- X,Y,Z Vertex 1 {m}
  7.79291304, -13.2921756, 0.2286,        !- X,Y,Z Vertex 2 {m}
  9.01211304, -13.2921756, 0.2286,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -13.2921756, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {24247675-d54b-4358-ae0d-81d60dbab035}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.39268632, -27.2796, 18.0594,          !- X,Y,Z Vertex 1 {m}
  9.39268632, -28.4988, 18.0594,          !- X,Y,Z Vertex 2 {m}
  13.19841912, -28.4988, 18.0594,         !- X,Y,Z Vertex 3 {m}
  13.19841912, -27.2796, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {255dfad4-92c0-4513-94bc-e626ce9dd214}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 26.14293984, 8.9154,          !- X,Y,Z Vertex 1 {m}
  -27.2796, 26.14293984, 4.8006,          !- X,Y,Z Vertex 2 {m}
  -28.4988, 26.14293984, 4.8006,          !- X,Y,Z Vertex 3 {m}
  -28.4988, 26.14293984, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {26017b55-48aa-4ab0-bdb8-f8578db592da}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -9.51177168, 18.0594,       !- X,Y,Z Vertex 1 {m}
  9.01211304, -9.51177168, 13.9446,       !- X,Y,Z Vertex 2 {m}
  7.79291304, -9.51177168, 13.9446,       !- X,Y,Z Vertex 3 {m}
  7.79291304, -9.51177168, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {26c5673d-ab24-4f6f-abb4-5a721e76697d}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3755136, -10.35292824, 13.4874,      !- X,Y,Z Vertex 1 {m}
  -0.3755136, -10.35292824, 9.3726,       !- X,Y,Z Vertex 2 {m}
  -0.3755136, -9.13372824, 9.3726,        !- X,Y,Z Vertex 3 {m}
  -0.3755136, -9.13372824, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {2831b881-24ed-4898-abb2-0b7e53ed07f1}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 22.36509624, 13.4874,       !- X,Y,Z Vertex 1 {m}
  9.01211304, 22.36509624, 9.3726,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 22.36509624, 9.3726,        !- X,Y,Z Vertex 3 {m}
  7.79291304, 22.36509624, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {283dfa53-d544-4559-ad53-b88f59b1ce8e}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 26.90155656, 13.4874,       !- X,Y,Z Vertex 1 {m}
  9.01211304, 26.90155656, 9.3726,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 26.90155656, 9.3726,        !- X,Y,Z Vertex 3 {m}
  7.79291304, 26.90155656, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {2849b70d-84f1-40d9-9a32-112d25ae6a9f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.76529848, -27.2796, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -17.76529848, -28.4988, 4.3434,         !- X,Y,Z Vertex 2 {m}
  -13.95956568, -28.4988, 4.3434,         !- X,Y,Z Vertex 3 {m}
  -13.95956568, -27.2796, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {290fac39-1d27-435f-b84a-086247c55ae1}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, -12.50313984, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -28.4988, -12.50313984, 9.3726,         !- X,Y,Z Vertex 2 {m}
  -27.2796, -12.50313984, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -27.2796, -12.50313984, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {295a13e2-cf8e-481b-93cc-dd80207eff2c}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 26.14293984, 8.9154,          !- X,Y,Z Vertex 1 {m}
  -28.4988, 26.14293984, 8.9154,          !- X,Y,Z Vertex 2 {m}
  -28.4988, 14.77646016, 8.9154,          !- X,Y,Z Vertex 3 {m}
  -27.2796, 14.77646016, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {2977c4c9-9b3e-4066-aa21-44c80a9d6dd4}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.52644504, -27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  18.52644504, -28.4988, 8.9154,          !- X,Y,Z Vertex 2 {m}
  22.33214736, -28.4988, 8.9154,          !- X,Y,Z Vertex 3 {m}
  22.33214736, -27.2796, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {29eae425-eebd-448a-893d-7225dc35dce1}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.33214736, -28.4988, 13.4874,         !- X,Y,Z Vertex 1 {m}
  22.33214736, -28.4988, 9.3726,          !- X,Y,Z Vertex 2 {m}
  22.33214736, -27.2796, 9.3726,          !- X,Y,Z Vertex 3 {m}
  22.33214736, -27.2796, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {2b74554a-b441-4132-984a-0a360029f447}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.09329392, -27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  23.09329392, -28.4988, 4.3434,          !- X,Y,Z Vertex 2 {m}
  26.89902672, -28.4988, 4.3434,          !- X,Y,Z Vertex 3 {m}
  26.89902672, -27.2796, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {2c1fb102-fe94-499b-8ebe-321237a29bc3}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -9.51177168, 4.3434,        !- X,Y,Z Vertex 1 {m}
  7.79291304, -9.51177168, 4.3434,        !- X,Y,Z Vertex 2 {m}
  7.79291304, -13.2921756, 4.3434,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -13.2921756, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {2e6540df-3b65-4c15-8fb0-fe9a86222f22}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -14.048232, 13.4874,        !- X,Y,Z Vertex 1 {m}
  9.01211304, -14.048232, 9.3726,         !- X,Y,Z Vertex 2 {m}
  7.79291304, -14.048232, 9.3726,         !- X,Y,Z Vertex 3 {m}
  7.79291304, -14.048232, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {2f51ae5a-a0d8-401c-8ca5-48082978de16}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.52644504, -27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  18.52644504, -27.2796, 9.3726,          !- X,Y,Z Vertex 2 {m}
  18.52644504, -28.4988, 9.3726,          !- X,Y,Z Vertex 3 {m}
  18.52644504, -28.4988, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {2f843b5b-d2b0-4dd1-85cc-bacb9b5c5326}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -26.90155656, 13.4874,      !- X,Y,Z Vertex 1 {m}
  7.79291304, -26.90155656, 9.3726,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -26.90155656, 9.3726,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -26.90155656, 13.4874;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {3290a756-5e58-4642-b229-52c5120ec288}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.63659944, -9.13372824, 18.0594,      !- X,Y,Z Vertex 1 {m}
  -8.63659944, -10.35292824, 18.0594,     !- X,Y,Z Vertex 2 {m}
  -4.88155488, -10.35292824, 18.0594,     !- X,Y,Z Vertex 3 {m}
  -4.88155488, -9.13372824, 18.0594;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {34692741-7877-4933-abf4-5a5c0a98d34a}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -9.51177168, 13.4874,       !- X,Y,Z Vertex 1 {m}
  9.01211304, -9.51177168, 9.3726,        !- X,Y,Z Vertex 2 {m}
  7.79291304, -9.51177168, 9.3726,        !- X,Y,Z Vertex 3 {m}
  7.79291304, -9.51177168, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {3471e6e7-ff9c-45e1-9125-ff650860a05b}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.52644504, -27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  18.52644504, -28.4988, 4.3434,          !- X,Y,Z Vertex 2 {m}
  22.33214736, -28.4988, 4.3434,          !- X,Y,Z Vertex 3 {m}
  22.33214736, -27.2796, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {36205a22-99d2-40b7-97ad-d2bb863e77b0}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.39268632, -28.4988, 13.4874,         !- X,Y,Z Vertex 1 {m}
  -9.39268632, -28.4988, 9.3726,          !- X,Y,Z Vertex 2 {m}
  -9.39268632, -27.2796, 9.3726,          !- X,Y,Z Vertex 3 {m}
  -9.39268632, -27.2796, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {374468ce-f0ee-4560-95ce-3e29f1052496}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -18.5847228, 8.9154,        !- X,Y,Z Vertex 1 {m}
  9.01211304, -18.5847228, 4.8006,        !- X,Y,Z Vertex 2 {m}
  7.79291304, -18.5847228, 4.8006,        !- X,Y,Z Vertex 3 {m}
  7.79291304, -18.5847228, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {3816c3ad-6b60-4c63-bb2d-11a3e62a0615}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.13055816, -10.35292824, 8.9154,       !- X,Y,Z Vertex 1 {m}
  4.13055816, -10.35292824, 4.8006,       !- X,Y,Z Vertex 2 {m}
  4.13055816, -9.13372824, 4.8006,        !- X,Y,Z Vertex 3 {m}
  4.13055816, -9.13372824, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {3845b938-f268-408e-8855-34aac6019e4a}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -23.12118312, 13.4874,      !- X,Y,Z Vertex 1 {m}
  7.79291304, -23.12118312, 13.4874,      !- X,Y,Z Vertex 2 {m}
  7.79291304, -26.90155656, 13.4874,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -26.90155656, 13.4874;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {38d4f1ba-580a-4fe5-8c5e-007d512f0cf1}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, -26.14293984, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -28.4988, -26.14293984, 9.3726,         !- X,Y,Z Vertex 2 {m}
  -27.2796, -26.14293984, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -27.2796, -26.14293984, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {398b3922-b24e-412d-92ae-26a0db6df9aa}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.76529848, -28.4988, 8.9154,          !- X,Y,Z Vertex 1 {m}
  17.76529848, -28.4988, 4.8006,          !- X,Y,Z Vertex 2 {m}
  17.76529848, -27.2796, 4.8006,          !- X,Y,Z Vertex 3 {m}
  17.76529848, -27.2796, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {3a565b19-1645-42b3-9c7a-44ae3c2c9a16}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -14.048232, 4.3434,         !- X,Y,Z Vertex 1 {m}
  7.79291304, -14.048232, 4.3434,         !- X,Y,Z Vertex 2 {m}
  7.79291304, -17.82863592, 4.3434,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -17.82863592, 4.3434;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {3c147802-cd59-4464-8543-9c9765c4eb7b}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.89902672, -27.2796, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -26.89902672, -27.2796, 4.8006,         !- X,Y,Z Vertex 2 {m}
  -26.89902672, -28.4988, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -26.89902672, -28.4988, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {3c618a82-40f7-42e8-980f-ba461d279330}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -14.77646016, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -27.2796, -14.77646016, 13.9446,        !- X,Y,Z Vertex 2 {m}
  -28.4988, -14.77646016, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -28.4988, -14.77646016, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {3c7d03b5-516d-41dc-847c-35bddd0df815}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.19841912, -27.2796, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -13.19841912, -28.4988, 4.3434,         !- X,Y,Z Vertex 2 {m}
  -9.39268632, -28.4988, 4.3434,          !- X,Y,Z Vertex 3 {m}
  -9.39268632, -27.2796, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {3c8c86bc-c13f-4ac6-a65b-fd95271ca904}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 22.36509624, 4.3434,        !- X,Y,Z Vertex 1 {m}
  9.01211304, 22.36509624, 0.2286,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 22.36509624, 0.2286,        !- X,Y,Z Vertex 3 {m}
  7.79291304, 22.36509624, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {3f2fc7df-cd3c-4a8d-a97f-08881d06a869}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, 14.77646016, 13.4874,         !- X,Y,Z Vertex 1 {m}
  -28.4988, 14.77646016, 9.3726,          !- X,Y,Z Vertex 2 {m}
  -27.2796, 14.77646016, 9.3726,          !- X,Y,Z Vertex 3 {m}
  -27.2796, 14.77646016, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {3f476ddf-e02c-4afe-a0b1-0206d4412b99}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 18.5847228, 13.4874,        !- X,Y,Z Vertex 1 {m}
  7.79291304, 18.5847228, 9.3726,         !- X,Y,Z Vertex 2 {m}
  9.01211304, 18.5847228, 9.3726,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 18.5847228, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {3f70e353-d41c-4beb-8aae-f8914d0bb196}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.13055816, -9.13372824, 8.9154,       !- X,Y,Z Vertex 1 {m}
  -4.13055816, -10.35292824, 8.9154,      !- X,Y,Z Vertex 2 {m}
  -0.3755136, -10.35292824, 8.9154,       !- X,Y,Z Vertex 3 {m}
  -0.3755136, -9.13372824, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {40828ff1-4dd3-4c1f-8a32-d369c748f0f9}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 17.82863592, 4.3434,        !- X,Y,Z Vertex 1 {m}
  7.79291304, 17.82863592, 4.3434,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 14.048232, 4.3434,          !- X,Y,Z Vertex 3 {m}
  9.01211304, 14.048232, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {40a70f07-14b2-410c-8797-f98762b516d7}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.63659944, -9.13372824, 13.4874,      !- X,Y,Z Vertex 1 {m}
  -8.63659944, -10.35292824, 13.4874,     !- X,Y,Z Vertex 2 {m}
  -4.88155488, -10.35292824, 13.4874,     !- X,Y,Z Vertex 3 {m}
  -4.88155488, -9.13372824, 13.4874;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {40aa949d-03b5-43cf-be45-deb127b2002d}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 26.90155656, 8.9154,        !- X,Y,Z Vertex 1 {m}
  7.79291304, 26.90155656, 8.9154,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 23.12118312, 8.9154,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 23.12118312, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {40d4f970-1379-45db-8fea-8e0599f3eff8}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.09329392, -27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  23.09329392, -28.4988, 8.9154,          !- X,Y,Z Vertex 2 {m}
  26.89902672, -28.4988, 8.9154,          !- X,Y,Z Vertex 3 {m}
  26.89902672, -27.2796, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {415de025-8d19-411d-8400-f5aca800a5de}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -9.51177168, 13.4874,       !- X,Y,Z Vertex 1 {m}
  7.79291304, -9.51177168, 13.4874,       !- X,Y,Z Vertex 2 {m}
  7.79291304, -13.2921756, 13.4874,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -13.2921756, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {41dad5f9-bb25-4c5d-a691-d751f40c4390}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.33214736, -27.2796, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -22.33214736, -27.2796, 4.8006,         !- X,Y,Z Vertex 2 {m}
  -22.33214736, -28.4988, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -22.33214736, -28.4988, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {41ecfcac-7637-4d34-a58b-953e587e0af0}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -14.048232, 8.9154,         !- X,Y,Z Vertex 1 {m}
  7.79291304, -14.048232, 8.9154,         !- X,Y,Z Vertex 2 {m}
  7.79291304, -17.82863592, 8.9154,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -17.82863592, 8.9154;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {42cab2e2-656e-4209-a4ef-3e0220878264}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 14.048232, 18.0594,         !- X,Y,Z Vertex 1 {m}
  7.79291304, 14.048232, 13.9446,         !- X,Y,Z Vertex 2 {m}
  9.01211304, 14.048232, 13.9446,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 14.048232, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {42e370f1-e9a4-4457-af56-d112e19a93a6}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.89902672, -28.4988, 4.3434,          !- X,Y,Z Vertex 1 {m}
  26.89902672, -28.4988, 0.2286,          !- X,Y,Z Vertex 2 {m}
  26.89902672, -27.2796, 0.2286,          !- X,Y,Z Vertex 3 {m}
  26.89902672, -27.2796, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {42f3239e-c4b1-407b-aece-b725f6e11017}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 12.50313984, 13.4874,         !- X,Y,Z Vertex 1 {m}
  -28.4988, 12.50313984, 13.4874,         !- X,Y,Z Vertex 2 {m}
  -28.4988, 1.13666016, 13.4874,          !- X,Y,Z Vertex 3 {m}
  -27.2796, 1.13666016, 13.4874;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {4407fd55-2994-4661-b537-87c8dc460255}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.33214736, -28.4988, 8.9154,          !- X,Y,Z Vertex 1 {m}
  22.33214736, -28.4988, 4.8006,          !- X,Y,Z Vertex 2 {m}
  22.33214736, -27.2796, 4.8006,          !- X,Y,Z Vertex 3 {m}
  22.33214736, -27.2796, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {44b6d84d-10d9-4cf4-8f27-8922de47a418}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.52644504, -28.4988, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -18.52644504, -28.4988, 9.3726,         !- X,Y,Z Vertex 2 {m}
  -18.52644504, -27.2796, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -18.52644504, -27.2796, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {454948e4-61da-4a94-9997-f684c5c3154f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, 1.13666016, 4.3434,           !- X,Y,Z Vertex 1 {m}
  -28.4988, 1.13666016, 0.2286,           !- X,Y,Z Vertex 2 {m}
  -27.2796, 1.13666016, 0.2286,           !- X,Y,Z Vertex 3 {m}
  -27.2796, 1.13666016, 4.3434;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {472a0ba3-1910-4399-818d-6550f9e7be68}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.95956568, -27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  13.95956568, -28.4988, 13.4874,         !- X,Y,Z Vertex 2 {m}
  17.76529848, -28.4988, 13.4874,         !- X,Y,Z Vertex 3 {m}
  17.76529848, -27.2796, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {48ffab0a-ac4b-436e-97bf-863eeb95829e}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.39268632, -28.4988, 8.9154,          !- X,Y,Z Vertex 1 {m}
  -9.39268632, -28.4988, 4.8006,          !- X,Y,Z Vertex 2 {m}
  -9.39268632, -27.2796, 4.8006,          !- X,Y,Z Vertex 3 {m}
  -9.39268632, -27.2796, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {4a15133f-f82b-4ef9-8648-a9f23a7a096e}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 23.12118312, 18.0594,       !- X,Y,Z Vertex 1 {m}
  7.79291304, 23.12118312, 13.9446,       !- X,Y,Z Vertex 2 {m}
  9.01211304, 23.12118312, 13.9446,       !- X,Y,Z Vertex 3 {m}
  9.01211304, 23.12118312, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {4b2707df-2273-4b4e-b7ad-2169c345f75e}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -9.51177168, 4.3434,        !- X,Y,Z Vertex 1 {m}
  9.01211304, -9.51177168, 0.2286,        !- X,Y,Z Vertex 2 {m}
  7.79291304, -9.51177168, 0.2286,        !- X,Y,Z Vertex 3 {m}
  7.79291304, -9.51177168, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {4bd53f54-dd8a-4c3f-9780-796bc668d1f8}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.09329392, -27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  23.09329392, -28.4988, 18.0594,         !- X,Y,Z Vertex 2 {m}
  26.89902672, -28.4988, 18.0594,         !- X,Y,Z Vertex 3 {m}
  26.89902672, -27.2796, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {4c02be0c-18cf-408c-8109-d2370c341f8d}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.3755136, -9.13372824, 8.9154,         !- X,Y,Z Vertex 1 {m}
  0.3755136, -9.13372824, 4.8006,         !- X,Y,Z Vertex 2 {m}
  0.3755136, -10.35292824, 4.8006,        !- X,Y,Z Vertex 3 {m}
  0.3755136, -10.35292824, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {4cc9aef0-a09e-4a4d-9a3e-f7a4c56cca8f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -9.51177168, 8.9154,        !- X,Y,Z Vertex 1 {m}
  7.79291304, -9.51177168, 8.9154,        !- X,Y,Z Vertex 2 {m}
  7.79291304, -13.2921756, 8.9154,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -13.2921756, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {4ccac329-7bb4-4650-b774-ffe0bebd57bb}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.89902672, -27.2796, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -26.89902672, -28.4988, 4.3434,         !- X,Y,Z Vertex 2 {m}
  -23.09329392, -28.4988, 4.3434,         !- X,Y,Z Vertex 3 {m}
  -23.09329392, -27.2796, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {4d179bd8-a4ef-41b0-a816-7dcb6e6a7316}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.52644504, -28.4988, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -18.52644504, -28.4988, 13.9446,        !- X,Y,Z Vertex 2 {m}
  -18.52644504, -27.2796, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -18.52644504, -27.2796, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {4d83fe2e-2084-4aa4-b834-2034631eea1b}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 14.048232, 13.4874,         !- X,Y,Z Vertex 1 {m}
  7.79291304, 14.048232, 9.3726,          !- X,Y,Z Vertex 2 {m}
  9.01211304, 14.048232, 9.3726,          !- X,Y,Z Vertex 3 {m}
  9.01211304, 14.048232, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {4e6315cd-d4b8-452d-8868-af9b1dd2d9ad}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.52644504, -28.4988, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -18.52644504, -28.4988, 0.2286,         !- X,Y,Z Vertex 2 {m}
  -18.52644504, -27.2796, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -18.52644504, -27.2796, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {4f8dfbff-aa5a-44f5-863b-09f80fed1e34}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.09329392, -27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  23.09329392, -28.4988, 13.4874,         !- X,Y,Z Vertex 2 {m}
  26.89902672, -28.4988, 13.4874,         !- X,Y,Z Vertex 3 {m}
  26.89902672, -27.2796, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {501509bf-9202-4aa5-a128-adc79c88f39f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.33214736, -27.2796, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -22.33214736, -28.4988, 4.3434,         !- X,Y,Z Vertex 2 {m}
  -18.52644504, -28.4988, 4.3434,         !- X,Y,Z Vertex 3 {m}
  -18.52644504, -27.2796, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {50e06b25-c15d-47cb-8457-3a0ec208f80d}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -1.13666016, 13.4874,         !- X,Y,Z Vertex 1 {m}
  -28.4988, -1.13666016, 13.4874,         !- X,Y,Z Vertex 2 {m}
  -28.4988, -12.50313984, 13.4874,        !- X,Y,Z Vertex 3 {m}
  -27.2796, -12.50313984, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {520f3f88-a143-4203-981c-41e2204ce6c7}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.13055816, -9.13372824, 13.4874,      !- X,Y,Z Vertex 1 {m}
  -4.13055816, -10.35292824, 13.4874,     !- X,Y,Z Vertex 2 {m}
  -0.3755136, -10.35292824, 13.4874,      !- X,Y,Z Vertex 3 {m}
  -0.3755136, -9.13372824, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {5305cb5d-f70b-4578-b18a-94366cc24d47}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, 14.77646016, 18.0594,         !- X,Y,Z Vertex 1 {m}
  -28.4988, 14.77646016, 13.9446,         !- X,Y,Z Vertex 2 {m}
  -27.2796, 14.77646016, 13.9446,         !- X,Y,Z Vertex 3 {m}
  -27.2796, 14.77646016, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {540c554f-3b45-48ef-9290-f6da545f97ee}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -14.77646016, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -28.4988, -14.77646016, 4.3434,         !- X,Y,Z Vertex 2 {m}
  -28.4988, -26.14293984, 4.3434,         !- X,Y,Z Vertex 3 {m}
  -27.2796, -26.14293984, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {5544c9e6-f89a-407e-a46d-91635040acae}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.76529848, -27.2796, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -17.76529848, -27.2796, 13.9446,        !- X,Y,Z Vertex 2 {m}
  -17.76529848, -28.4988, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -17.76529848, -28.4988, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {56c3098c-15d7-446c-9471-0904e9e6af8e}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -18.5847228, 4.3434,        !- X,Y,Z Vertex 1 {m}
  9.01211304, -18.5847228, 0.2286,        !- X,Y,Z Vertex 2 {m}
  7.79291304, -18.5847228, 0.2286,        !- X,Y,Z Vertex 3 {m}
  7.79291304, -18.5847228, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {584dcf37-05fb-40e8-8274-11b40a98c551}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, -26.14293984, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -28.4988, -26.14293984, 13.9446,        !- X,Y,Z Vertex 2 {m}
  -27.2796, -26.14293984, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -27.2796, -26.14293984, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {593af386-4629-4670-8708-18bfdd6d0f47}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 23.12118312, 13.4874,       !- X,Y,Z Vertex 1 {m}
  7.79291304, 23.12118312, 9.3726,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 23.12118312, 9.3726,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 23.12118312, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {5a2e539b-7b5e-4ec8-abd5-61fcab2c877f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 12.50313984, 13.4874,         !- X,Y,Z Vertex 1 {m}
  -27.2796, 12.50313984, 9.3726,          !- X,Y,Z Vertex 2 {m}
  -28.4988, 12.50313984, 9.3726,          !- X,Y,Z Vertex 3 {m}
  -28.4988, 12.50313984, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {5c3f47dd-1076-45c8-84fa-35cddf60d15b}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.39268632, -27.2796, 8.9154,           !- X,Y,Z Vertex 1 {m}
  9.39268632, -28.4988, 8.9154,           !- X,Y,Z Vertex 2 {m}
  13.19841912, -28.4988, 8.9154,          !- X,Y,Z Vertex 3 {m}
  13.19841912, -27.2796, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {5d104db8-3620-4487-985f-cd57ec756c8e}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.09329392, -27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  23.09329392, -27.2796, 0.2286,          !- X,Y,Z Vertex 2 {m}
  23.09329392, -28.4988, 0.2286,          !- X,Y,Z Vertex 3 {m}
  23.09329392, -28.4988, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {5d6a01f8-d9da-489c-8a49-c526653511e6}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.39268632, -28.4988, 4.3434,          !- X,Y,Z Vertex 1 {m}
  -9.39268632, -28.4988, 0.2286,          !- X,Y,Z Vertex 2 {m}
  -9.39268632, -27.2796, 0.2286,          !- X,Y,Z Vertex 3 {m}
  -9.39268632, -27.2796, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {5de4f04a-5782-4a94-8094-b1346a890eaa}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -14.048232, 8.9154,         !- X,Y,Z Vertex 1 {m}
  9.01211304, -14.048232, 4.8006,         !- X,Y,Z Vertex 2 {m}
  7.79291304, -14.048232, 4.8006,         !- X,Y,Z Vertex 3 {m}
  7.79291304, -14.048232, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {600f72c1-d546-4f5c-91bf-89f688424365}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -14.77646016, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -27.2796, -14.77646016, 4.8006,         !- X,Y,Z Vertex 2 {m}
  -28.4988, -14.77646016, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -28.4988, -14.77646016, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {60c2c02b-3468-48f0-ac16-126652a64d05}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -14.77646016, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -27.2796, -14.77646016, 9.3726,         !- X,Y,Z Vertex 2 {m}
  -28.4988, -14.77646016, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -28.4988, -14.77646016, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {6137cf0b-9fdf-41da-9d4d-fb5142c92e79}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, 14.77646016, 4.3434,          !- X,Y,Z Vertex 1 {m}
  -28.4988, 14.77646016, 0.2286,          !- X,Y,Z Vertex 2 {m}
  -27.2796, 14.77646016, 0.2286,          !- X,Y,Z Vertex 3 {m}
  -27.2796, 14.77646016, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {614d5037-7226-4f59-a3f3-a00b86984c59}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.3755136, -9.13372824, 8.9154,         !- X,Y,Z Vertex 1 {m}
  0.3755136, -10.35292824, 8.9154,        !- X,Y,Z Vertex 2 {m}
  4.13055816, -10.35292824, 8.9154,       !- X,Y,Z Vertex 3 {m}
  4.13055816, -9.13372824, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {636600df-78ac-4cfe-a22f-cae4b1520bf8}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.76529848, -27.2796, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -17.76529848, -28.4988, 13.4874,        !- X,Y,Z Vertex 2 {m}
  -13.95956568, -28.4988, 13.4874,        !- X,Y,Z Vertex 3 {m}
  -13.95956568, -27.2796, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {637ff813-19c2-4735-8af1-843fc2fd7ef7}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -22.36509624, 13.4874,      !- X,Y,Z Vertex 1 {m}
  7.79291304, -22.36509624, 9.3726,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -22.36509624, 9.3726,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -22.36509624, 13.4874;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {63d7f240-a787-46e3-b07c-2f7966b76802}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.33214736, -28.4988, 4.3434,          !- X,Y,Z Vertex 1 {m}
  22.33214736, -28.4988, 0.2286,          !- X,Y,Z Vertex 2 {m}
  22.33214736, -27.2796, 0.2286,          !- X,Y,Z Vertex 3 {m}
  22.33214736, -27.2796, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {63dc896c-ab48-408b-964e-fc9af8ad23f8}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 26.14293984, 18.0594,         !- X,Y,Z Vertex 1 {m}
  -28.4988, 26.14293984, 18.0594,         !- X,Y,Z Vertex 2 {m}
  -28.4988, 14.77646016, 18.0594,         !- X,Y,Z Vertex 3 {m}
  -27.2796, 14.77646016, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {65a0e925-b9d2-4e23-adfa-dcc5c5cdac27}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -18.5847228, 18.0594,       !- X,Y,Z Vertex 1 {m}
  9.01211304, -18.5847228, 13.9446,       !- X,Y,Z Vertex 2 {m}
  7.79291304, -18.5847228, 13.9446,       !- X,Y,Z Vertex 3 {m}
  7.79291304, -18.5847228, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {65c05b0d-8903-42b1-a942-8cd45b6ec94c}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -14.77646016, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -28.4988, -14.77646016, 18.0594,        !- X,Y,Z Vertex 2 {m}
  -28.4988, -26.14293984, 18.0594,        !- X,Y,Z Vertex 3 {m}
  -27.2796, -26.14293984, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {666e0627-4ebd-4c51-b18f-ec104925ed58}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -18.5847228, 4.3434,        !- X,Y,Z Vertex 1 {m}
  7.79291304, -18.5847228, 4.3434,        !- X,Y,Z Vertex 2 {m}
  7.79291304, -22.36509624, 4.3434,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -22.36509624, 4.3434;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {680888a5-2085-4666-8090-0c2b825afa85}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.95956568, -27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  13.95956568, -27.2796, 0.2286,          !- X,Y,Z Vertex 2 {m}
  13.95956568, -28.4988, 0.2286,          !- X,Y,Z Vertex 3 {m}
  13.95956568, -28.4988, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {697bfb9b-0ead-496c-ac73-4b6130f8287a}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -26.90155656, 18.0594,      !- X,Y,Z Vertex 1 {m}
  7.79291304, -26.90155656, 13.9446,      !- X,Y,Z Vertex 2 {m}
  9.01211304, -26.90155656, 13.9446,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -26.90155656, 18.0594;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {69a4ed6c-0183-424f-a431-dbeb4609904a}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.95956568, -27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  13.95956568, -28.4988, 4.3434,          !- X,Y,Z Vertex 2 {m}
  17.76529848, -28.4988, 4.3434,          !- X,Y,Z Vertex 3 {m}
  17.76529848, -27.2796, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {69ca5832-c88f-4753-b153-5b9298a4847c}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -1.13666016, 4.3434,          !- X,Y,Z Vertex 1 {m}
  -27.2796, -1.13666016, 0.2286,          !- X,Y,Z Vertex 2 {m}
  -28.4988, -1.13666016, 0.2286,          !- X,Y,Z Vertex 3 {m}
  -28.4988, -1.13666016, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {69d3a0d1-5fe4-468d-a3ea-999e1cfef98b}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.13055816, -9.13372824, 8.9154,       !- X,Y,Z Vertex 1 {m}
  -4.13055816, -9.13372824, 4.8006,       !- X,Y,Z Vertex 2 {m}
  -4.13055816, -10.35292824, 4.8006,      !- X,Y,Z Vertex 3 {m}
  -4.13055816, -10.35292824, 8.9154;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {6b4ec0f4-5f51-456f-8a8a-1f2c54008c9e}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.88155488, -10.35292824, 8.9154,      !- X,Y,Z Vertex 1 {m}
  -4.88155488, -10.35292824, 4.8006,      !- X,Y,Z Vertex 2 {m}
  -4.88155488, -9.13372824, 4.8006,       !- X,Y,Z Vertex 3 {m}
  -4.88155488, -9.13372824, 8.9154;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {6bb8e3eb-efbe-43c5-b953-c6058a1db1d4}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -26.90155656, 8.9154,       !- X,Y,Z Vertex 1 {m}
  7.79291304, -26.90155656, 4.8006,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -26.90155656, 4.8006,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -26.90155656, 8.9154;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {6beabdaf-1825-40c6-b129-9193c767f5d6}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -22.36509624, 8.9154,       !- X,Y,Z Vertex 1 {m}
  7.79291304, -22.36509624, 4.8006,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -22.36509624, 4.8006,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -22.36509624, 8.9154;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {6c0dc5a7-0c49-4926-b128-7083e3d99de9}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.95956568, -27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  13.95956568, -27.2796, 4.8006,          !- X,Y,Z Vertex 2 {m}
  13.95956568, -28.4988, 4.8006,          !- X,Y,Z Vertex 3 {m}
  13.95956568, -28.4988, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {6d0a5568-ee8c-40d4-a6a5-26fd730d26b4}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -22.36509624, 4.3434,       !- X,Y,Z Vertex 1 {m}
  7.79291304, -22.36509624, 0.2286,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -22.36509624, 0.2286,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -22.36509624, 4.3434;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {6daad383-0238-48db-bf4e-61f72f7a1b1b}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.88155488, -10.35292824, 4.3434,      !- X,Y,Z Vertex 1 {m}
  -4.88155488, -10.35292824, 0.2286,      !- X,Y,Z Vertex 2 {m}
  -4.88155488, -9.13372824, 0.2286,       !- X,Y,Z Vertex 3 {m}
  -4.88155488, -9.13372824, 4.3434;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {6df123c0-041b-4b88-b9e4-d21ce4160174}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.13055816, -9.13372824, 18.0594,      !- X,Y,Z Vertex 1 {m}
  -4.13055816, -10.35292824, 18.0594,     !- X,Y,Z Vertex 2 {m}
  -0.3755136, -10.35292824, 18.0594,      !- X,Y,Z Vertex 3 {m}
  -0.3755136, -9.13372824, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {703b2f3e-9887-45e1-9e9a-ebfbd7f167f5}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.76529848, -27.2796, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -17.76529848, -27.2796, 0.2286,         !- X,Y,Z Vertex 2 {m}
  -17.76529848, -28.4988, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -17.76529848, -28.4988, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {72e18825-8c7b-4b5f-af2a-fb5e16257458}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.63659944, -10.35292824, 8.9154,       !- X,Y,Z Vertex 1 {m}
  8.63659944, -10.35292824, 4.8006,       !- X,Y,Z Vertex 2 {m}
  8.63659944, -9.13372824, 4.8006,        !- X,Y,Z Vertex 3 {m}
  8.63659944, -9.13372824, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {736ce5b1-0e66-4fed-b395-c3c28499dca4}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.13055816, -9.13372824, 18.0594,      !- X,Y,Z Vertex 1 {m}
  -4.13055816, -9.13372824, 13.9446,      !- X,Y,Z Vertex 2 {m}
  -4.13055816, -10.35292824, 13.9446,     !- X,Y,Z Vertex 3 {m}
  -4.13055816, -10.35292824, 18.0594;     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {73769d95-881e-49f5-9590-676bfbaef2f6}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.89902672, -28.4988, 8.9154,          !- X,Y,Z Vertex 1 {m}
  26.89902672, -28.4988, 4.8006,          !- X,Y,Z Vertex 2 {m}
  26.89902672, -27.2796, 4.8006,          !- X,Y,Z Vertex 3 {m}
  26.89902672, -27.2796, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {739404d3-e94f-4d4a-b238-be2cffe9256e}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, -12.50313984, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -28.4988, -12.50313984, 4.8006,         !- X,Y,Z Vertex 2 {m}
  -27.2796, -12.50313984, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -27.2796, -12.50313984, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {73aac665-f570-43b8-ac9a-60b6984afccb}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.88155488, -9.13372824, 13.4874,       !- X,Y,Z Vertex 1 {m}
  4.88155488, -10.35292824, 13.4874,      !- X,Y,Z Vertex 2 {m}
  8.63659944, -10.35292824, 13.4874,      !- X,Y,Z Vertex 3 {m}
  8.63659944, -9.13372824, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {7517e50a-4c88-4e7f-b834-80d4e1d3eb33}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.89902672, -27.2796, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -26.89902672, -28.4988, 13.4874,        !- X,Y,Z Vertex 2 {m}
  -23.09329392, -28.4988, 13.4874,        !- X,Y,Z Vertex 3 {m}
  -23.09329392, -27.2796, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {759d3cb3-4718-4625-bd65-4a29fb58913a}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -22.36509624, 18.0594,      !- X,Y,Z Vertex 1 {m}
  7.79291304, -22.36509624, 13.9446,      !- X,Y,Z Vertex 2 {m}
  9.01211304, -22.36509624, 13.9446,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -22.36509624, 18.0594;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {7617d8ae-886c-4662-9899-91ae4754da45}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -14.048232, 18.0594,        !- X,Y,Z Vertex 1 {m}
  9.01211304, -14.048232, 13.9446,        !- X,Y,Z Vertex 2 {m}
  7.79291304, -14.048232, 13.9446,        !- X,Y,Z Vertex 3 {m}
  7.79291304, -14.048232, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {76bbbc45-7de5-48ed-ad6d-96a1b9f55cc5}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.63659944, -9.13372824, 13.4874,      !- X,Y,Z Vertex 1 {m}
  -8.63659944, -9.13372824, 9.3726,       !- X,Y,Z Vertex 2 {m}
  -8.63659944, -10.35292824, 9.3726,      !- X,Y,Z Vertex 3 {m}
  -8.63659944, -10.35292824, 13.4874;     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {77699aa1-5278-44a0-aa25-294e237c1dac}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 17.82863592, 13.4874,       !- X,Y,Z Vertex 1 {m}
  9.01211304, 17.82863592, 9.3726,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 17.82863592, 9.3726,        !- X,Y,Z Vertex 3 {m}
  7.79291304, 17.82863592, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {77b61d70-e246-43f2-8ed8-3ac5bdc72179}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -18.5847228, 13.4874,       !- X,Y,Z Vertex 1 {m}
  7.79291304, -18.5847228, 13.4874,       !- X,Y,Z Vertex 2 {m}
  7.79291304, -22.36509624, 13.4874,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -22.36509624, 13.4874;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {77dbbdd4-3074-498f-b5f3-a17f1e04a246}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.39268632, -27.2796, 4.3434,           !- X,Y,Z Vertex 1 {m}
  9.39268632, -27.2796, 0.2286,           !- X,Y,Z Vertex 2 {m}
  9.39268632, -28.4988, 0.2286,           !- X,Y,Z Vertex 3 {m}
  9.39268632, -28.4988, 4.3434;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {78640150-ffde-4bb7-ad55-632850966a95}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.52644504, -27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  18.52644504, -27.2796, 13.9446,         !- X,Y,Z Vertex 2 {m}
  18.52644504, -28.4988, 13.9446,         !- X,Y,Z Vertex 3 {m}
  18.52644504, -28.4988, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {7973b6f1-d27c-4306-9d0e-a4d36687c54d}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 17.82863592, 8.9154,        !- X,Y,Z Vertex 1 {m}
  9.01211304, 17.82863592, 4.8006,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 17.82863592, 4.8006,        !- X,Y,Z Vertex 3 {m}
  7.79291304, 17.82863592, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {7a8a3160-a3da-4ff7-b2ca-6d9d4a67558f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.39268632, -27.2796, 13.4874,          !- X,Y,Z Vertex 1 {m}
  9.39268632, -27.2796, 9.3726,           !- X,Y,Z Vertex 2 {m}
  9.39268632, -28.4988, 9.3726,           !- X,Y,Z Vertex 3 {m}
  9.39268632, -28.4988, 13.4874;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {7a926ee8-04f3-4f4c-904a-1fb72d5b9055}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -17.82863592, 4.3434,       !- X,Y,Z Vertex 1 {m}
  7.79291304, -17.82863592, 0.2286,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -17.82863592, 0.2286,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -17.82863592, 4.3434;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {7ca5f47f-be21-47b2-9f17-d20e61c25a48}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -23.12118312, 8.9154,       !- X,Y,Z Vertex 1 {m}
  9.01211304, -23.12118312, 4.8006,       !- X,Y,Z Vertex 2 {m}
  7.79291304, -23.12118312, 4.8006,       !- X,Y,Z Vertex 3 {m}
  7.79291304, -23.12118312, 8.9154;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {7cc1e3b1-10b9-4e65-84e3-a409284b2f01}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.3755136, -9.13372824, 18.0594,        !- X,Y,Z Vertex 1 {m}
  0.3755136, -9.13372824, 13.9446,        !- X,Y,Z Vertex 2 {m}
  0.3755136, -10.35292824, 13.9446,       !- X,Y,Z Vertex 3 {m}
  0.3755136, -10.35292824, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {7d866b16-90a5-4b88-ad85-28b8bb68c40d}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, -26.14293984, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -28.4988, -26.14293984, 0.2286,         !- X,Y,Z Vertex 2 {m}
  -27.2796, -26.14293984, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -27.2796, -26.14293984, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {7d993b81-a2bc-491f-b34e-cf4e78697e6f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.63659944, -9.13372824, 18.0594,      !- X,Y,Z Vertex 1 {m}
  -8.63659944, -9.13372824, 13.9446,      !- X,Y,Z Vertex 2 {m}
  -8.63659944, -10.35292824, 13.9446,     !- X,Y,Z Vertex 3 {m}
  -8.63659944, -10.35292824, 18.0594;     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {7dccf12b-1749-4fa4-b152-9b84069314b4}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.33214736, -27.2796, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -22.33214736, -27.2796, 9.3726,         !- X,Y,Z Vertex 2 {m}
  -22.33214736, -28.4988, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -22.33214736, -28.4988, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {7e38d13b-37f3-43c6-90aa-bdfc318f3252}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 12.50313984, 18.0594,         !- X,Y,Z Vertex 1 {m}
  -27.2796, 12.50313984, 13.9446,         !- X,Y,Z Vertex 2 {m}
  -28.4988, 12.50313984, 13.9446,         !- X,Y,Z Vertex 3 {m}
  -28.4988, 12.50313984, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {7e7d45e7-8039-4753-9141-28440d404da4}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 26.90155656, 18.0594,       !- X,Y,Z Vertex 1 {m}
  9.01211304, 26.90155656, 13.9446,       !- X,Y,Z Vertex 2 {m}
  7.79291304, 26.90155656, 13.9446,       !- X,Y,Z Vertex 3 {m}
  7.79291304, 26.90155656, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {7fbdc63c-76e3-42c3-a6d7-edeaecef39b8}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -14.048232, 4.3434,         !- X,Y,Z Vertex 1 {m}
  9.01211304, -14.048232, 0.2286,         !- X,Y,Z Vertex 2 {m}
  7.79291304, -14.048232, 0.2286,         !- X,Y,Z Vertex 3 {m}
  7.79291304, -14.048232, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {802a8a94-294e-4135-9137-d75592d6f3ae}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 12.50313984, 4.3434,          !- X,Y,Z Vertex 1 {m}
  -28.4988, 12.50313984, 4.3434,          !- X,Y,Z Vertex 2 {m}
  -28.4988, 1.13666016, 4.3434,           !- X,Y,Z Vertex 3 {m}
  -27.2796, 1.13666016, 4.3434;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {82c27e0a-816a-4cda-9765-8677e3930993}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 13.2921756, 13.4874,        !- X,Y,Z Vertex 1 {m}
  7.79291304, 13.2921756, 13.4874,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 9.51177168, 13.4874,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.51177168, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {849760ee-1722-42ae-b5fb-a94cc9bcf5f2}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 9.51177168, 4.3434,         !- X,Y,Z Vertex 1 {m}
  7.79291304, 9.51177168, 0.2286,         !- X,Y,Z Vertex 2 {m}
  9.01211304, 9.51177168, 0.2286,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.51177168, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {854cc36d-b9bd-43be-871f-04ce4b924304}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -14.048232, 13.4874,        !- X,Y,Z Vertex 1 {m}
  7.79291304, -14.048232, 13.4874,        !- X,Y,Z Vertex 2 {m}
  7.79291304, -17.82863592, 13.4874,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -17.82863592, 13.4874;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {85ccffff-f354-49fc-abc4-8371abbe6cd8}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.19841912, -27.2796, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -13.19841912, -27.2796, 0.2286,         !- X,Y,Z Vertex 2 {m}
  -13.19841912, -28.4988, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -13.19841912, -28.4988, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {8663e8eb-c271-434d-ab44-5181ccc444a4}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -9.39268632, -28.4988, 18.0594,         !- X,Y,Z Vertex 1 {m}
  -9.39268632, -28.4988, 13.9446,         !- X,Y,Z Vertex 2 {m}
  -9.39268632, -27.2796, 13.9446,         !- X,Y,Z Vertex 3 {m}
  -9.39268632, -27.2796, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {88d572cd-67b5-4a53-8a8d-4a82d6383cf3}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -17.82863592, 18.0594,      !- X,Y,Z Vertex 1 {m}
  7.79291304, -17.82863592, 13.9446,      !- X,Y,Z Vertex 2 {m}
  9.01211304, -17.82863592, 13.9446,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -17.82863592, 18.0594;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {8c2183d2-7138-4b66-889c-c2546b3fe45a}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -1.13666016, 18.0594,         !- X,Y,Z Vertex 1 {m}
  -28.4988, -1.13666016, 18.0594,         !- X,Y,Z Vertex 2 {m}
  -28.4988, -12.50313984, 18.0594,        !- X,Y,Z Vertex 3 {m}
  -27.2796, -12.50313984, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {8dd61e15-c11e-4233-b99d-9bbe114f4fa5}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -1.13666016, 8.9154,          !- X,Y,Z Vertex 1 {m}
  -27.2796, -1.13666016, 4.8006,          !- X,Y,Z Vertex 2 {m}
  -28.4988, -1.13666016, 4.8006,          !- X,Y,Z Vertex 3 {m}
  -28.4988, -1.13666016, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {8dd806a3-fe9b-4421-839c-bbf3acdcb155}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -1.13666016, 4.3434,          !- X,Y,Z Vertex 1 {m}
  -28.4988, -1.13666016, 4.3434,          !- X,Y,Z Vertex 2 {m}
  -28.4988, -12.50313984, 4.3434,         !- X,Y,Z Vertex 3 {m}
  -27.2796, -12.50313984, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {8e0fd874-6ec2-4111-8cbe-c5ceb22c61d3}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.88155488, -9.13372824, 18.0594,       !- X,Y,Z Vertex 1 {m}
  4.88155488, -9.13372824, 13.9446,       !- X,Y,Z Vertex 2 {m}
  4.88155488, -10.35292824, 13.9446,      !- X,Y,Z Vertex 3 {m}
  4.88155488, -10.35292824, 18.0594;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {8e1dfc6e-be7a-491d-91cd-4c6d50af2909}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -14.77646016, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -28.4988, -14.77646016, 8.9154,         !- X,Y,Z Vertex 2 {m}
  -28.4988, -26.14293984, 8.9154,         !- X,Y,Z Vertex 3 {m}
  -27.2796, -26.14293984, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {8f12b1e7-f8d7-43ce-a802-5331db050c7f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -18.5847228, 18.0594,       !- X,Y,Z Vertex 1 {m}
  7.79291304, -18.5847228, 18.0594,       !- X,Y,Z Vertex 2 {m}
  7.79291304, -22.36509624, 18.0594,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -22.36509624, 18.0594;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {9070b871-64f2-4b6d-85bf-b49115438d40}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -14.77646016, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -27.2796, -14.77646016, 0.2286,         !- X,Y,Z Vertex 2 {m}
  -28.4988, -14.77646016, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -28.4988, -14.77646016, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {917893bb-93cb-4347-80e5-b39fc245cd8f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 23.12118312, 4.3434,        !- X,Y,Z Vertex 1 {m}
  7.79291304, 23.12118312, 0.2286,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 23.12118312, 0.2286,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 23.12118312, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {92df15ed-7580-478e-a6c7-725f5ac2a996}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 12.50313984, 18.0594,         !- X,Y,Z Vertex 1 {m}
  -28.4988, 12.50313984, 18.0594,         !- X,Y,Z Vertex 2 {m}
  -28.4988, 1.13666016, 18.0594,          !- X,Y,Z Vertex 3 {m}
  -27.2796, 1.13666016, 18.0594;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {94390604-1442-4a8d-8cee-91829341f572}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -23.09329392, -28.4988, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -23.09329392, -28.4988, 9.3726,         !- X,Y,Z Vertex 2 {m}
  -23.09329392, -27.2796, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -23.09329392, -27.2796, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {987781e4-e36a-4158-b927-17b6a00f95e3}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  26.89902672, -28.4988, 18.0594,         !- X,Y,Z Vertex 1 {m}
  26.89902672, -28.4988, 13.9446,         !- X,Y,Z Vertex 2 {m}
  26.89902672, -27.2796, 13.9446,         !- X,Y,Z Vertex 3 {m}
  26.89902672, -27.2796, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {98ae81c5-5a71-43ef-8faf-892f38b16563}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.19841912, -27.2796, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -13.19841912, -28.4988, 8.9154,         !- X,Y,Z Vertex 2 {m}
  -9.39268632, -28.4988, 8.9154,          !- X,Y,Z Vertex 3 {m}
  -9.39268632, -27.2796, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {99ac4463-7e6b-482a-9f21-2e300ee53796}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.13055816, -10.35292824, 13.4874,      !- X,Y,Z Vertex 1 {m}
  4.13055816, -10.35292824, 9.3726,       !- X,Y,Z Vertex 2 {m}
  4.13055816, -9.13372824, 9.3726,        !- X,Y,Z Vertex 3 {m}
  4.13055816, -9.13372824, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {99e08b96-5e39-4d52-8190-edc3445e3eb4}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.63659944, -10.35292824, 13.4874,      !- X,Y,Z Vertex 1 {m}
  8.63659944, -10.35292824, 9.3726,       !- X,Y,Z Vertex 2 {m}
  8.63659944, -9.13372824, 9.3726,        !- X,Y,Z Vertex 3 {m}
  8.63659944, -9.13372824, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {9bd71389-89e9-40e7-b60f-3e674a42bd52}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -13.2921756, 13.4874,       !- X,Y,Z Vertex 1 {m}
  7.79291304, -13.2921756, 9.3726,        !- X,Y,Z Vertex 2 {m}
  9.01211304, -13.2921756, 9.3726,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -13.2921756, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {9d61c350-611e-4c92-a455-9c08467e7a00}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 12.50313984, 4.3434,          !- X,Y,Z Vertex 1 {m}
  -27.2796, 12.50313984, 0.2286,          !- X,Y,Z Vertex 2 {m}
  -28.4988, 12.50313984, 0.2286,          !- X,Y,Z Vertex 3 {m}
  -28.4988, 12.50313984, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {9dcb6890-4e63-46bb-bc7c-deca3a69e2a9}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -23.12118312, 18.0594,      !- X,Y,Z Vertex 1 {m}
  7.79291304, -23.12118312, 18.0594,      !- X,Y,Z Vertex 2 {m}
  7.79291304, -26.90155656, 18.0594,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -26.90155656, 18.0594;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {9e6824d2-1b9a-4404-bea4-c817e3db1593}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -23.12118312, 13.4874,      !- X,Y,Z Vertex 1 {m}
  9.01211304, -23.12118312, 9.3726,       !- X,Y,Z Vertex 2 {m}
  7.79291304, -23.12118312, 9.3726,       !- X,Y,Z Vertex 3 {m}
  7.79291304, -23.12118312, 13.4874;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {9f619c9c-6741-46f7-8b74-e7c815ecc421}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.76529848, -28.4988, 4.3434,          !- X,Y,Z Vertex 1 {m}
  17.76529848, -28.4988, 0.2286,          !- X,Y,Z Vertex 2 {m}
  17.76529848, -27.2796, 0.2286,          !- X,Y,Z Vertex 3 {m}
  17.76529848, -27.2796, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {9ffbebe4-faf1-4ef8-a94b-7794abd7de38}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 22.36509624, 4.3434,        !- X,Y,Z Vertex 1 {m}
  7.79291304, 22.36509624, 4.3434,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 18.5847228, 4.3434,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 18.5847228, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {a0e1210a-c8fe-4ccb-889a-f21b4e1618af}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 26.14293984, 13.4874,         !- X,Y,Z Vertex 1 {m}
  -28.4988, 26.14293984, 13.4874,         !- X,Y,Z Vertex 2 {m}
  -28.4988, 14.77646016, 13.4874,         !- X,Y,Z Vertex 3 {m}
  -27.2796, 14.77646016, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {a443de7c-da19-462d-943b-9ef8a69abee6}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  22.33214736, -28.4988, 18.0594,         !- X,Y,Z Vertex 1 {m}
  22.33214736, -28.4988, 13.9446,         !- X,Y,Z Vertex 2 {m}
  22.33214736, -27.2796, 13.9446,         !- X,Y,Z Vertex 3 {m}
  22.33214736, -27.2796, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {a520d6ef-23b5-44e9-8d38-391a81be9432}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 17.82863592, 8.9154,        !- X,Y,Z Vertex 1 {m}
  7.79291304, 17.82863592, 8.9154,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 14.048232, 8.9154,          !- X,Y,Z Vertex 3 {m}
  9.01211304, 14.048232, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {a5703e48-7465-4b55-aa68-7b9e4dda8ff3}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.13055816, -10.35292824, 4.3434,       !- X,Y,Z Vertex 1 {m}
  4.13055816, -10.35292824, 0.2286,       !- X,Y,Z Vertex 2 {m}
  4.13055816, -9.13372824, 0.2286,        !- X,Y,Z Vertex 3 {m}
  4.13055816, -9.13372824, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {a6130bc4-0724-4551-bfbc-1173e0b7bd41}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.89902672, -27.2796, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -26.89902672, -28.4988, 8.9154,         !- X,Y,Z Vertex 2 {m}
  -23.09329392, -28.4988, 8.9154,         !- X,Y,Z Vertex 3 {m}
  -23.09329392, -27.2796, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {a62986e6-06d6-470a-8d66-8a1eea0df0a6}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 26.14293984, 18.0594,         !- X,Y,Z Vertex 1 {m}
  -27.2796, 26.14293984, 13.9446,         !- X,Y,Z Vertex 2 {m}
  -28.4988, 26.14293984, 13.9446,         !- X,Y,Z Vertex 3 {m}
  -28.4988, 26.14293984, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {a63ff1b2-628f-4552-890a-a5bc6774e2c5}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.76529848, -27.2796, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -17.76529848, -27.2796, 9.3726,         !- X,Y,Z Vertex 2 {m}
  -17.76529848, -28.4988, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -17.76529848, -28.4988, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {a7854224-b03c-43f5-9c70-f192cae84066}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -18.52644504, -28.4988, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -18.52644504, -28.4988, 4.8006,         !- X,Y,Z Vertex 2 {m}
  -18.52644504, -27.2796, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -18.52644504, -27.2796, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {a79d1179-4efc-4a60-ab58-1b044f6d9836}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.19841912, -28.4988, 4.3434,          !- X,Y,Z Vertex 1 {m}
  13.19841912, -28.4988, 0.2286,          !- X,Y,Z Vertex 2 {m}
  13.19841912, -27.2796, 0.2286,          !- X,Y,Z Vertex 3 {m}
  13.19841912, -27.2796, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {a9a395ad-e226-40c4-8a53-8630aa1b804f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.88155488, -9.13372824, 8.9154,        !- X,Y,Z Vertex 1 {m}
  4.88155488, -10.35292824, 8.9154,       !- X,Y,Z Vertex 2 {m}
  8.63659944, -10.35292824, 8.9154,       !- X,Y,Z Vertex 3 {m}
  8.63659944, -9.13372824, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {a9dc81b3-f9c5-4cf1-bb0c-753f6863d5b0}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 22.36509624, 8.9154,        !- X,Y,Z Vertex 1 {m}
  7.79291304, 22.36509624, 8.9154,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 18.5847228, 8.9154,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 18.5847228, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {abe2522a-791e-4f0c-a2a0-4b75086536f1}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -23.12118312, 4.3434,       !- X,Y,Z Vertex 1 {m}
  7.79291304, -23.12118312, 4.3434,       !- X,Y,Z Vertex 2 {m}
  7.79291304, -26.90155656, 4.3434,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -26.90155656, 4.3434;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {acfa1c34-dc24-496a-a1da-c7afe093bd59}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -9.51177168, 18.0594,       !- X,Y,Z Vertex 1 {m}
  7.79291304, -9.51177168, 18.0594,       !- X,Y,Z Vertex 2 {m}
  7.79291304, -13.2921756, 18.0594,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -13.2921756, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {adce716b-842a-4741-b798-a1fbd945d36d}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.13055816, -10.35292824, 18.0594,      !- X,Y,Z Vertex 1 {m}
  4.13055816, -10.35292824, 13.9446,      !- X,Y,Z Vertex 2 {m}
  4.13055816, -9.13372824, 13.9446,       !- X,Y,Z Vertex 3 {m}
  4.13055816, -9.13372824, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {ae06a935-74cf-431a-ba86-d83631d21d4a}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.19841912, -27.2796, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -13.19841912, -27.2796, 9.3726,         !- X,Y,Z Vertex 2 {m}
  -13.19841912, -28.4988, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -13.19841912, -28.4988, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {aedfca2c-2a27-459a-818d-a4d7b1bf97df}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 26.90155656, 4.3434,        !- X,Y,Z Vertex 1 {m}
  7.79291304, 26.90155656, 4.3434,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 23.12118312, 4.3434,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 23.12118312, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {b15692db-7ce7-4f1c-b0c1-b0d773a6324e}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.33214736, -27.2796, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -22.33214736, -28.4988, 8.9154,         !- X,Y,Z Vertex 2 {m}
  -18.52644504, -28.4988, 8.9154,         !- X,Y,Z Vertex 3 {m}
  -18.52644504, -27.2796, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {b19d902d-b46a-424f-825b-37dbf1a8215d}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.33214736, -27.2796, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -22.33214736, -28.4988, 18.0594,        !- X,Y,Z Vertex 2 {m}
  -18.52644504, -28.4988, 18.0594,        !- X,Y,Z Vertex 3 {m}
  -18.52644504, -27.2796, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {b1ddd163-4a41-462c-bee0-18b517a915d4}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 9.51177168, 8.9154,         !- X,Y,Z Vertex 1 {m}
  7.79291304, 9.51177168, 4.8006,         !- X,Y,Z Vertex 2 {m}
  9.01211304, 9.51177168, 4.8006,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.51177168, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {b3bac546-98d3-4249-bccf-854fadf2eb13}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -9.51177168, 8.9154,        !- X,Y,Z Vertex 1 {m}
  9.01211304, -9.51177168, 4.8006,        !- X,Y,Z Vertex 2 {m}
  7.79291304, -9.51177168, 4.8006,        !- X,Y,Z Vertex 3 {m}
  7.79291304, -9.51177168, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {b47bcb57-f54d-4dfa-aeb7-e6bfd4362842}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 22.36509624, 13.4874,       !- X,Y,Z Vertex 1 {m}
  7.79291304, 22.36509624, 13.4874,       !- X,Y,Z Vertex 2 {m}
  7.79291304, 18.5847228, 13.4874,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 18.5847228, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {b4ae4d37-02e4-4ebd-a1e3-f9193b6df60a}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.19841912, -28.4988, 8.9154,          !- X,Y,Z Vertex 1 {m}
  13.19841912, -28.4988, 4.8006,          !- X,Y,Z Vertex 2 {m}
  13.19841912, -27.2796, 4.8006,          !- X,Y,Z Vertex 3 {m}
  13.19841912, -27.2796, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {b4f352f8-7c00-4677-92a4-5fd960778fd8}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.63659944, -9.13372824, 4.3434,       !- X,Y,Z Vertex 1 {m}
  -8.63659944, -10.35292824, 4.3434,      !- X,Y,Z Vertex 2 {m}
  -4.88155488, -10.35292824, 4.3434,      !- X,Y,Z Vertex 3 {m}
  -4.88155488, -9.13372824, 4.3434;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {b5997b5c-a42c-45ea-b3ba-7b20af764389}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -23.09329392, -28.4988, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -23.09329392, -28.4988, 4.8006,         !- X,Y,Z Vertex 2 {m}
  -23.09329392, -27.2796, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -23.09329392, -27.2796, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {b63b2ee8-7986-4ad1-b109-b37e69565ed6}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.76529848, -27.2796, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -17.76529848, -27.2796, 4.8006,         !- X,Y,Z Vertex 2 {m}
  -17.76529848, -28.4988, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -17.76529848, -28.4988, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {b66b4613-817b-4d59-a2e4-ce9a7d074ca3}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.63659944, -9.13372824, 8.9154,       !- X,Y,Z Vertex 1 {m}
  -8.63659944, -10.35292824, 8.9154,      !- X,Y,Z Vertex 2 {m}
  -4.88155488, -10.35292824, 8.9154,      !- X,Y,Z Vertex 3 {m}
  -4.88155488, -9.13372824, 8.9154;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {b6f58fcd-fd46-4eac-a962-6506ab460147}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 17.82863592, 4.3434,        !- X,Y,Z Vertex 1 {m}
  9.01211304, 17.82863592, 0.2286,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 17.82863592, 0.2286,        !- X,Y,Z Vertex 3 {m}
  7.79291304, 17.82863592, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {b77eb282-16b7-4b80-80ed-7fbf0635f82a}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.52644504, -27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  18.52644504, -27.2796, 4.8006,          !- X,Y,Z Vertex 2 {m}
  18.52644504, -28.4988, 4.8006,          !- X,Y,Z Vertex 3 {m}
  18.52644504, -28.4988, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {b80f94d1-d3f5-4f80-ab43-ada4a3060dea}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 22.36509624, 18.0594,       !- X,Y,Z Vertex 1 {m}
  9.01211304, 22.36509624, 13.9446,       !- X,Y,Z Vertex 2 {m}
  7.79291304, 22.36509624, 13.9446,       !- X,Y,Z Vertex 3 {m}
  7.79291304, 22.36509624, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {b84eebdb-2e59-4a19-94be-2289a76eafd2}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3755136, -10.35292824, 18.0594,      !- X,Y,Z Vertex 1 {m}
  -0.3755136, -10.35292824, 13.9446,      !- X,Y,Z Vertex 2 {m}
  -0.3755136, -9.13372824, 13.9446,       !- X,Y,Z Vertex 3 {m}
  -0.3755136, -9.13372824, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {ba48b44e-8c48-4a3a-bad7-25417839fded}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 26.14293984, 4.3434,          !- X,Y,Z Vertex 1 {m}
  -27.2796, 26.14293984, 0.2286,          !- X,Y,Z Vertex 2 {m}
  -28.4988, 26.14293984, 0.2286,          !- X,Y,Z Vertex 3 {m}
  -28.4988, 26.14293984, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {ba866804-0841-41f5-aa2f-4b947b11ca65}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 17.82863592, 18.0594,       !- X,Y,Z Vertex 1 {m}
  9.01211304, 17.82863592, 13.9446,       !- X,Y,Z Vertex 2 {m}
  7.79291304, 17.82863592, 13.9446,       !- X,Y,Z Vertex 3 {m}
  7.79291304, 17.82863592, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {bb1bf291-c776-480c-b290-965dd3079981}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 12.50313984, 8.9154,          !- X,Y,Z Vertex 1 {m}
  -28.4988, 12.50313984, 8.9154,          !- X,Y,Z Vertex 2 {m}
  -28.4988, 1.13666016, 8.9154,           !- X,Y,Z Vertex 3 {m}
  -27.2796, 1.13666016, 8.9154;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {bb27b899-2055-4643-ae7e-c0581d3e283e}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.3755136, -9.13372824, 13.4874,        !- X,Y,Z Vertex 1 {m}
  0.3755136, -10.35292824, 13.4874,       !- X,Y,Z Vertex 2 {m}
  4.13055816, -10.35292824, 13.4874,      !- X,Y,Z Vertex 3 {m}
  4.13055816, -9.13372824, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {bb93cc73-fd67-46e1-9f7d-9e278a1ac0fe}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.76529848, -28.4988, 13.4874,         !- X,Y,Z Vertex 1 {m}
  17.76529848, -28.4988, 9.3726,          !- X,Y,Z Vertex 2 {m}
  17.76529848, -27.2796, 9.3726,          !- X,Y,Z Vertex 3 {m}
  17.76529848, -27.2796, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {bc26a6e4-c623-4519-8e13-346b7df7bdb4}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 13.2921756, 18.0594,        !- X,Y,Z Vertex 1 {m}
  9.01211304, 13.2921756, 13.9446,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 13.2921756, 13.9446,        !- X,Y,Z Vertex 3 {m}
  7.79291304, 13.2921756, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {bcb17c2b-aa1e-4a18-878f-cfc86f9559be}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.33214736, -27.2796, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -22.33214736, -27.2796, 0.2286,         !- X,Y,Z Vertex 2 {m}
  -22.33214736, -28.4988, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -22.33214736, -28.4988, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {bcdc57a5-696e-490e-9964-14d6771e683f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 18.5847228, 8.9154,         !- X,Y,Z Vertex 1 {m}
  7.79291304, 18.5847228, 4.8006,         !- X,Y,Z Vertex 2 {m}
  9.01211304, 18.5847228, 4.8006,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 18.5847228, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {bd4fdc66-075e-4c31-82a5-45d62fe041a6}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -17.82863592, 13.4874,      !- X,Y,Z Vertex 1 {m}
  7.79291304, -17.82863592, 9.3726,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -17.82863592, 9.3726,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -17.82863592, 13.4874;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {be7c9011-ea36-41c5-b01b-e30ac07ad9a5}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 9.51177168, 13.4874,        !- X,Y,Z Vertex 1 {m}
  7.79291304, 9.51177168, 9.3726,         !- X,Y,Z Vertex 2 {m}
  9.01211304, 9.51177168, 9.3726,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.51177168, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {c1a66eca-4979-4b8e-b6e4-df09fabd2466}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.52644504, -27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  18.52644504, -27.2796, 0.2286,          !- X,Y,Z Vertex 2 {m}
  18.52644504, -28.4988, 0.2286,          !- X,Y,Z Vertex 3 {m}
  18.52644504, -28.4988, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {c26c80b8-b35b-4761-9c85-ed6e4be9eb86}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -18.5847228, 8.9154,        !- X,Y,Z Vertex 1 {m}
  7.79291304, -18.5847228, 8.9154,        !- X,Y,Z Vertex 2 {m}
  7.79291304, -22.36509624, 8.9154,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -22.36509624, 8.9154;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {c37c72fe-bfb8-4ce9-a556-ec72ed111b80}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.95956568, -27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  13.95956568, -28.4988, 8.9154,          !- X,Y,Z Vertex 2 {m}
  17.76529848, -28.4988, 8.9154,          !- X,Y,Z Vertex 3 {m}
  17.76529848, -27.2796, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {c4fdd81c-cd14-46cf-8fd8-ff398064ddbf}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3755136, -10.35292824, 8.9154,       !- X,Y,Z Vertex 1 {m}
  -0.3755136, -10.35292824, 4.8006,       !- X,Y,Z Vertex 2 {m}
  -0.3755136, -9.13372824, 4.8006,        !- X,Y,Z Vertex 3 {m}
  -0.3755136, -9.13372824, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {c5c226b0-ed5c-4984-a415-59d12043a47f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.88155488, -9.13372824, 13.4874,       !- X,Y,Z Vertex 1 {m}
  4.88155488, -9.13372824, 9.3726,        !- X,Y,Z Vertex 2 {m}
  4.88155488, -10.35292824, 9.3726,       !- X,Y,Z Vertex 3 {m}
  4.88155488, -10.35292824, 13.4874;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {c6912b79-6793-480e-9759-f85115f5702b}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.19841912, -27.2796, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -13.19841912, -27.2796, 4.8006,         !- X,Y,Z Vertex 2 {m}
  -13.19841912, -28.4988, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -13.19841912, -28.4988, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {c7fcf7cf-72a3-4f9e-9e8c-8832b7b03331}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.76529848, -27.2796, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -17.76529848, -28.4988, 8.9154,         !- X,Y,Z Vertex 2 {m}
  -13.95956568, -28.4988, 8.9154,         !- X,Y,Z Vertex 3 {m}
  -13.95956568, -27.2796, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {c9e8eb7f-cacf-4c9c-bd07-9d31c69dc8d2}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.95956568, -28.4988, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -13.95956568, -28.4988, 4.8006,         !- X,Y,Z Vertex 2 {m}
  -13.95956568, -27.2796, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -13.95956568, -27.2796, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {ca929cd8-6768-4ef1-a08a-93f82b53c499}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, -12.50313984, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -28.4988, -12.50313984, 13.9446,        !- X,Y,Z Vertex 2 {m}
  -27.2796, -12.50313984, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -27.2796, -12.50313984, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {cb8fbf12-d880-4945-8def-75da7c93cfc8}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 17.82863592, 18.0594,       !- X,Y,Z Vertex 1 {m}
  7.79291304, 17.82863592, 18.0594,       !- X,Y,Z Vertex 2 {m}
  7.79291304, 14.048232, 18.0594,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 14.048232, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {ce19a728-bda4-4b50-8730-a006c24d9243}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -14.77646016, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -28.4988, -14.77646016, 13.4874,        !- X,Y,Z Vertex 2 {m}
  -28.4988, -26.14293984, 13.4874,        !- X,Y,Z Vertex 3 {m}
  -27.2796, -26.14293984, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {d01cddc1-cba8-4381-8bb7-bd191f94a627}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.89902672, -27.2796, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -26.89902672, -27.2796, 0.2286,         !- X,Y,Z Vertex 2 {m}
  -26.89902672, -28.4988, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -26.89902672, -28.4988, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {d0d4e979-d436-4483-a411-89696d15f63b}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.88155488, -10.35292824, 18.0594,     !- X,Y,Z Vertex 1 {m}
  -4.88155488, -10.35292824, 13.9446,     !- X,Y,Z Vertex 2 {m}
  -4.88155488, -9.13372824, 13.9446,      !- X,Y,Z Vertex 3 {m}
  -4.88155488, -9.13372824, 18.0594;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {d2a9202d-48e1-4e7b-94ab-adff176d65e3}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.13055816, -9.13372824, 13.4874,      !- X,Y,Z Vertex 1 {m}
  -4.13055816, -9.13372824, 9.3726,       !- X,Y,Z Vertex 2 {m}
  -4.13055816, -10.35292824, 9.3726,      !- X,Y,Z Vertex 3 {m}
  -4.13055816, -10.35292824, 13.4874;     !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {d33eecf4-dfd5-4d88-9274-4e4ea9c1dc62}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.3755136, -9.13372824, 13.4874,        !- X,Y,Z Vertex 1 {m}
  0.3755136, -9.13372824, 9.3726,         !- X,Y,Z Vertex 2 {m}
  0.3755136, -10.35292824, 9.3726,        !- X,Y,Z Vertex 3 {m}
  0.3755136, -10.35292824, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {d6c4f7a7-4008-4991-afa8-3132bb357999}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 17.82863592, 13.4874,       !- X,Y,Z Vertex 1 {m}
  7.79291304, 17.82863592, 13.4874,       !- X,Y,Z Vertex 2 {m}
  7.79291304, 14.048232, 13.4874,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 14.048232, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {d75281c2-02d9-4c00-a895-5810f49c4b0c}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.3755136, -9.13372824, 4.3434,         !- X,Y,Z Vertex 1 {m}
  0.3755136, -9.13372824, 0.2286,         !- X,Y,Z Vertex 2 {m}
  0.3755136, -10.35292824, 0.2286,        !- X,Y,Z Vertex 3 {m}
  0.3755136, -10.35292824, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {d97d891e-4897-4f40-8b6c-d3ebe1edb807}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 14.048232, 4.3434,          !- X,Y,Z Vertex 1 {m}
  7.79291304, 14.048232, 0.2286,          !- X,Y,Z Vertex 2 {m}
  9.01211304, 14.048232, 0.2286,          !- X,Y,Z Vertex 3 {m}
  9.01211304, 14.048232, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {d9c3f80c-4994-4382-ba42-c9ef9e7ac0ad}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 18.5847228, 4.3434,         !- X,Y,Z Vertex 1 {m}
  7.79291304, 18.5847228, 0.2286,         !- X,Y,Z Vertex 2 {m}
  9.01211304, 18.5847228, 0.2286,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 18.5847228, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {dabdd4aa-a944-493f-ba6d-ce13580adc05}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.09329392, -27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  23.09329392, -27.2796, 13.9446,         !- X,Y,Z Vertex 2 {m}
  23.09329392, -28.4988, 13.9446,         !- X,Y,Z Vertex 3 {m}
  23.09329392, -28.4988, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {dcdabb96-1398-4d78-942b-2117d679825f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 26.14293984, 13.4874,         !- X,Y,Z Vertex 1 {m}
  -27.2796, 26.14293984, 9.3726,          !- X,Y,Z Vertex 2 {m}
  -28.4988, 26.14293984, 9.3726,          !- X,Y,Z Vertex 3 {m}
  -28.4988, 26.14293984, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {dd308f1a-90aa-4997-891b-b5a5f5e37e65}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.19841912, -27.2796, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -13.19841912, -28.4988, 13.4874,        !- X,Y,Z Vertex 2 {m}
  -9.39268632, -28.4988, 13.4874,         !- X,Y,Z Vertex 3 {m}
  -9.39268632, -27.2796, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {de1d3615-c73e-4e89-87e8-305794a91855}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.19841912, -27.2796, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -13.19841912, -28.4988, 18.0594,        !- X,Y,Z Vertex 2 {m}
  -9.39268632, -28.4988, 18.0594,         !- X,Y,Z Vertex 3 {m}
  -9.39268632, -27.2796, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {de9f4416-b427-4186-84ca-ccb3c181b863}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, 26.14293984, 4.3434,          !- X,Y,Z Vertex 1 {m}
  -28.4988, 26.14293984, 4.3434,          !- X,Y,Z Vertex 2 {m}
  -28.4988, 14.77646016, 4.3434,          !- X,Y,Z Vertex 3 {m}
  -27.2796, 14.77646016, 4.3434;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {e0a734f4-aea6-4be2-9d15-de3b079eeb6b}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -1.13666016, 8.9154,          !- X,Y,Z Vertex 1 {m}
  -28.4988, -1.13666016, 8.9154,          !- X,Y,Z Vertex 2 {m}
  -28.4988, -12.50313984, 8.9154,         !- X,Y,Z Vertex 3 {m}
  -27.2796, -12.50313984, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {e58b0b73-57ba-494a-93fd-c3e21b6bed50}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -23.09329392, -28.4988, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -23.09329392, -28.4988, 0.2286,         !- X,Y,Z Vertex 2 {m}
  -23.09329392, -27.2796, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -23.09329392, -27.2796, 4.3434;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {e64d43fe-9ffd-45a5-8593-6aebb8f32fed}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -13.95956568, -28.4988, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -13.95956568, -28.4988, 13.9446,        !- X,Y,Z Vertex 2 {m}
  -13.95956568, -27.2796, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -13.95956568, -27.2796, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {e6d4cb5d-5e55-40d7-8f2d-0a51b027c347}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.63659944, -9.13372824, 8.9154,       !- X,Y,Z Vertex 1 {m}
  -8.63659944, -9.13372824, 4.8006,       !- X,Y,Z Vertex 2 {m}
  -8.63659944, -10.35292824, 4.8006,      !- X,Y,Z Vertex 3 {m}
  -8.63659944, -10.35292824, 8.9154;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {e6e75e05-182a-4354-a14e-fa1ac590f66f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, 14.048232, 8.9154,          !- X,Y,Z Vertex 1 {m}
  7.79291304, 14.048232, 4.8006,          !- X,Y,Z Vertex 2 {m}
  9.01211304, 14.048232, 4.8006,          !- X,Y,Z Vertex 3 {m}
  9.01211304, 14.048232, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {e9600eee-6493-4c2f-9325-03ae881537dc}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.95956568, -27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  13.95956568, -28.4988, 18.0594,         !- X,Y,Z Vertex 2 {m}
  17.76529848, -28.4988, 18.0594,         !- X,Y,Z Vertex 3 {m}
  17.76529848, -27.2796, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {ea51990d-59e0-48fa-9600-abb345bb11fd}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.88155488, -9.13372824, 8.9154,        !- X,Y,Z Vertex 1 {m}
  4.88155488, -9.13372824, 4.8006,        !- X,Y,Z Vertex 2 {m}
  4.88155488, -10.35292824, 4.8006,       !- X,Y,Z Vertex 3 {m}
  4.88155488, -10.35292824, 8.9154;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {eaf51cdb-acb8-4f14-a36c-d8579eab27b8}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  0.3755136, -9.13372824, 4.3434,         !- X,Y,Z Vertex 1 {m}
  0.3755136, -10.35292824, 4.3434,        !- X,Y,Z Vertex 2 {m}
  4.13055816, -10.35292824, 4.3434,       !- X,Y,Z Vertex 3 {m}
  4.13055816, -9.13372824, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {eb25f8df-c0d9-496d-a778-fa8d2383841b}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.89902672, -27.2796, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -26.89902672, -27.2796, 9.3726,         !- X,Y,Z Vertex 2 {m}
  -26.89902672, -28.4988, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -26.89902672, -28.4988, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {eb77c00b-5a55-4914-8da4-5cc60f8f54b8}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  4.88155488, -9.13372824, 18.0594,       !- X,Y,Z Vertex 1 {m}
  4.88155488, -10.35292824, 18.0594,      !- X,Y,Z Vertex 2 {m}
  8.63659944, -10.35292824, 18.0594,      !- X,Y,Z Vertex 3 {m}
  8.63659944, -9.13372824, 18.0594;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {ec0bf50f-6f1e-4af9-959f-e5c68f19e794}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, 1.13666016, 13.4874,          !- X,Y,Z Vertex 1 {m}
  -28.4988, 1.13666016, 9.3726,           !- X,Y,Z Vertex 2 {m}
  -27.2796, 1.13666016, 9.3726,           !- X,Y,Z Vertex 3 {m}
  -27.2796, 1.13666016, 13.4874;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {ed430b62-239e-4c8c-ac27-742c9d7506d2}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.09329392, -27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  23.09329392, -27.2796, 4.8006,          !- X,Y,Z Vertex 2 {m}
  23.09329392, -28.4988, 4.8006,          !- X,Y,Z Vertex 3 {m}
  23.09329392, -28.4988, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {ef24c291-d68e-40ce-85c4-e532054790cc}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -17.76529848, -27.2796, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -17.76529848, -28.4988, 18.0594,        !- X,Y,Z Vertex 2 {m}
  -13.95956568, -28.4988, 18.0594,        !- X,Y,Z Vertex 3 {m}
  -13.95956568, -27.2796, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f001c6e4-67b2-4e92-aed7-c1be7aaa651c}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.89902672, -27.2796, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -26.89902672, -28.4988, 18.0594,        !- X,Y,Z Vertex 2 {m}
  -23.09329392, -28.4988, 18.0594,        !- X,Y,Z Vertex 3 {m}
  -23.09329392, -27.2796, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f0b4b5f2-2196-4d6e-9603-fb6526c59a5d}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -18.5847228, 13.4874,       !- X,Y,Z Vertex 1 {m}
  9.01211304, -18.5847228, 9.3726,        !- X,Y,Z Vertex 2 {m}
  7.79291304, -18.5847228, 9.3726,        !- X,Y,Z Vertex 3 {m}
  7.79291304, -18.5847228, 13.4874;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f0bca0dd-ff6b-4144-8d96-f61293bce628}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.95956568, -27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  13.95956568, -27.2796, 9.3726,          !- X,Y,Z Vertex 2 {m}
  13.95956568, -28.4988, 9.3726,          !- X,Y,Z Vertex 3 {m}
  13.95956568, -28.4988, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f0e87b6c-ade6-4de1-8682-c3a65e1638f5}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, 1.13666016, 18.0594,          !- X,Y,Z Vertex 1 {m}
  -28.4988, 1.13666016, 13.9446,          !- X,Y,Z Vertex 2 {m}
  -27.2796, 1.13666016, 13.9446,          !- X,Y,Z Vertex 3 {m}
  -27.2796, 1.13666016, 18.0594;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f1594913-33ab-4595-aa64-d4835d03dbed}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  23.09329392, -27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  23.09329392, -27.2796, 9.3726,          !- X,Y,Z Vertex 2 {m}
  23.09329392, -28.4988, 9.3726,          !- X,Y,Z Vertex 3 {m}
  23.09329392, -28.4988, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f17c3f82-eede-4b65-8701-5e9572b79bf2}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  13.19841912, -28.4988, 13.4874,         !- X,Y,Z Vertex 1 {m}
  13.19841912, -28.4988, 9.3726,          !- X,Y,Z Vertex 2 {m}
  13.19841912, -27.2796, 9.3726,          !- X,Y,Z Vertex 3 {m}
  13.19841912, -27.2796, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f1bdbe1c-30e4-4baa-91a5-d1e876db517f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.39268632, -27.2796, 8.9154,           !- X,Y,Z Vertex 1 {m}
  9.39268632, -27.2796, 4.8006,           !- X,Y,Z Vertex 2 {m}
  9.39268632, -28.4988, 4.8006,           !- X,Y,Z Vertex 3 {m}
  9.39268632, -28.4988, 8.9154;           !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f1dfe4a7-64dd-4717-b165-29afbd114376}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -1.13666016, 13.4874,         !- X,Y,Z Vertex 1 {m}
  -27.2796, -1.13666016, 9.3726,          !- X,Y,Z Vertex 2 {m}
  -28.4988, -1.13666016, 9.3726,          !- X,Y,Z Vertex 3 {m}
  -28.4988, -1.13666016, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f243540c-6453-4def-8f68-840d43285b63}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -27.2796, -1.13666016, 18.0594,         !- X,Y,Z Vertex 1 {m}
  -27.2796, -1.13666016, 13.9446,         !- X,Y,Z Vertex 2 {m}
  -28.4988, -1.13666016, 13.9446,         !- X,Y,Z Vertex 3 {m}
  -28.4988, -1.13666016, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f2a99065-b0f5-4d22-8391-f9c099e4f609}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, -23.12118312, 4.3434,       !- X,Y,Z Vertex 1 {m}
  9.01211304, -23.12118312, 0.2286,       !- X,Y,Z Vertex 2 {m}
  7.79291304, -23.12118312, 0.2286,       !- X,Y,Z Vertex 3 {m}
  7.79291304, -23.12118312, 4.3434;       !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f2baa315-d7ad-44a9-a5bf-72936c870423}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  8.63659944, -10.35292824, 4.3434,       !- X,Y,Z Vertex 1 {m}
  8.63659944, -10.35292824, 0.2286,       !- X,Y,Z Vertex 2 {m}
  8.63659944, -9.13372824, 0.2286,        !- X,Y,Z Vertex 3 {m}
  8.63659944, -9.13372824, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f39fc0b7-b68a-41f1-822e-4718e95a9214}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  18.52644504, -27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  18.52644504, -28.4988, 13.4874,         !- X,Y,Z Vertex 2 {m}
  22.33214736, -28.4988, 13.4874,         !- X,Y,Z Vertex 3 {m}
  22.33214736, -27.2796, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f7bebd52-399a-4858-ae82-6106b4f2535a}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.39268632, -27.2796, 18.0594,          !- X,Y,Z Vertex 1 {m}
  9.39268632, -27.2796, 13.9446,          !- X,Y,Z Vertex 2 {m}
  9.39268632, -28.4988, 13.9446,          !- X,Y,Z Vertex 3 {m}
  9.39268632, -28.4988, 18.0594;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f8e77039-fc4b-4b91-9278-e44b586e91c0}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -22.33214736, -27.2796, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -22.33214736, -28.4988, 13.4874,        !- X,Y,Z Vertex 2 {m}
  -18.52644504, -28.4988, 13.4874,        !- X,Y,Z Vertex 3 {m}
  -18.52644504, -27.2796, 13.4874;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f99558f3-2523-4d03-a7a5-7151ec10b4b2}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  17.76529848, -28.4988, 18.0594,         !- X,Y,Z Vertex 1 {m}
  17.76529848, -28.4988, 13.9446,         !- X,Y,Z Vertex 2 {m}
  17.76529848, -27.2796, 13.9446,         !- X,Y,Z Vertex 3 {m}
  17.76529848, -27.2796, 18.0594;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {f9c1845b-5468-43e6-873c-381623f805c9}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.39268632, -27.2796, 13.4874,          !- X,Y,Z Vertex 1 {m}
  9.39268632, -28.4988, 13.4874,          !- X,Y,Z Vertex 2 {m}
  13.19841912, -28.4988, 13.4874,         !- X,Y,Z Vertex 3 {m}
  13.19841912, -27.2796, 13.4874;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {fa1257a6-c845-4de3-83af-b9bdca936802}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -4.13055816, -9.13372824, 4.3434,       !- X,Y,Z Vertex 1 {m}
  -4.13055816, -9.13372824, 0.2286,       !- X,Y,Z Vertex 2 {m}
  -4.13055816, -10.35292824, 0.2286,      !- X,Y,Z Vertex 3 {m}
  -4.13055816, -10.35292824, 4.3434;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {fa176436-bb22-4f97-9b0e-e59e00cfd50c}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -8.63659944, -9.13372824, 4.3434,       !- X,Y,Z Vertex 1 {m}
  -8.63659944, -9.13372824, 0.2286,       !- X,Y,Z Vertex 2 {m}
  -8.63659944, -10.35292824, 0.2286,      !- X,Y,Z Vertex 3 {m}
  -8.63659944, -10.35292824, 4.3434;      !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {fa4eed1a-3ebf-48ad-81c0-1a50854ccf84}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, 14.77646016, 8.9154,          !- X,Y,Z Vertex 1 {m}
  -28.4988, 14.77646016, 4.8006,          !- X,Y,Z Vertex 2 {m}
  -27.2796, 14.77646016, 4.8006,          !- X,Y,Z Vertex 3 {m}
  -27.2796, 14.77646016, 8.9154;          !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {fa9653c8-2e0f-4f61-bf99-3cc593b5ef8a}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -0.3755136, -10.35292824, 4.3434,       !- X,Y,Z Vertex 1 {m}
  -0.3755136, -10.35292824, 0.2286,       !- X,Y,Z Vertex 2 {m}
  -0.3755136, -9.13372824, 0.2286,        !- X,Y,Z Vertex 3 {m}
  -0.3755136, -9.13372824, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {fb610982-8202-437e-8b8b-0784f18053ed}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 13.2921756, 18.0594,        !- X,Y,Z Vertex 1 {m}
  7.79291304, 13.2921756, 18.0594,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 9.51177168, 18.0594,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.51177168, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {fbcc126f-43c9-43e8-864c-d9bfb1ac41c1}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -26.89902672, -27.2796, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -26.89902672, -27.2796, 13.9446,        !- X,Y,Z Vertex 2 {m}
  -26.89902672, -28.4988, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -26.89902672, -28.4988, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {fc6393e0-a7ef-40f4-ab77-eea267cf797f}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 22.36509624, 8.9154,        !- X,Y,Z Vertex 1 {m}
  9.01211304, 22.36509624, 4.8006,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 22.36509624, 4.8006,        !- X,Y,Z Vertex 3 {m}
  7.79291304, 22.36509624, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {fc89a23c-a465-405d-bd30-301968429368}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -28.4988, -26.14293984, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -28.4988, -26.14293984, 4.8006,         !- X,Y,Z Vertex 2 {m}
  -27.2796, -26.14293984, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -27.2796, -26.14293984, 8.9154;         !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {fcbaf501-030a-49c4-b2af-0a758b7ff6c4}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  7.79291304, -13.2921756, 8.9154,        !- X,Y,Z Vertex 1 {m}
  7.79291304, -13.2921756, 4.8006,        !- X,Y,Z Vertex 2 {m}
  9.01211304, -13.2921756, 4.8006,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -13.2921756, 8.9154;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {fcfdf787-6f4b-44a2-bdf8-02e8c3f21502}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  -23.09329392, -28.4988, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -23.09329392, -28.4988, 13.9446,        !- X,Y,Z Vertex 2 {m}
  -23.09329392, -27.2796, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -23.09329392, -27.2796, 18.0594;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {fdd61cae-8425-4240-becc-6e9d38b8be51}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 26.90155656, 4.3434,        !- X,Y,Z Vertex 1 {m}
  9.01211304, 26.90155656, 0.2286,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 26.90155656, 0.2286,        !- X,Y,Z Vertex 3 {m}
  7.79291304, 26.90155656, 4.3434;        !- X,Y,Z Vertex 4 {m}

Shading:Building:Detailed,
  {ff25cdfc-1c11-46ef-a495-edb0dbb5a16d}, !- Name
  ,                                       !- Transmittance Schedule Name
  ,                                       !- Number of Vertices
  9.01211304, 26.90155656, 8.9154,        !- X,Y,Z Vertex 1 {m}
  9.01211304, 26.90155656, 4.8006,        !- X,Y,Z Vertex 2 {m}
  7.79291304, 26.90155656, 4.8006,        !- X,Y,Z Vertex 3 {m}
  7.79291304, 26.90155656, 8.9154;        !- X,Y,Z Vertex 4 {m}

Zone,
  storey-1-zone-1,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-1,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-1-zone-1,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-1 Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 4.572,         !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-exterior-wall-1-space-1,       !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-1-zone-1,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 0,             !- X,Y,Z Vertex 1 {m}
  9.01211304, -9.13372824, 4.572,         !- X,Y,Z Vertex 2 {m}
  -9.01211304, -9.13372824, 4.572,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 0;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-1,                              !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-1-space-1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.63659944, -9.13372824, 4.3434,        !- X,Y,Z Vertex 1 {m}
  4.88155488, -9.13372824, 4.3434,        !- X,Y,Z Vertex 2 {m}
  4.88155488, -9.13372824, 0.2286,        !- X,Y,Z Vertex 3 {m}
  8.63659944, -9.13372824, 0.2286;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-2,                              !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-1-space-1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.13055816, -9.13372824, 4.3434,        !- X,Y,Z Vertex 1 {m}
  0.3755136, -9.13372824, 4.3434,         !- X,Y,Z Vertex 2 {m}
  0.3755136, -9.13372824, 0.2286,         !- X,Y,Z Vertex 3 {m}
  4.13055816, -9.13372824, 0.2286;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-3,                              !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-1-space-1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.3755136, -9.13372824, 4.3434,        !- X,Y,Z Vertex 1 {m}
  -4.13055816, -9.13372824, 4.3434,       !- X,Y,Z Vertex 2 {m}
  -4.13055816, -9.13372824, 0.2286,       !- X,Y,Z Vertex 3 {m}
  -0.3755136, -9.13372824, 0.2286;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-4,                              !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-1-space-1,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.88155488, -9.13372824, 4.3434,       !- X,Y,Z Vertex 1 {m}
  -8.63659944, -9.13372824, 4.3434,       !- X,Y,Z Vertex 2 {m}
  -8.63659944, -9.13372824, 0.2286,       !- X,Y,Z Vertex 3 {m}
  -4.88155488, -9.13372824, 0.2286;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-1-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-1,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-1-space-1,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -2.28343968, 0,            !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 0,           !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 3 {m}
  15.86243208, -2.28343968, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-1-space-1 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-1,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-1-space-1, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 0,             !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 0,            !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-2-space-2, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-1,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-2-space-2 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 4.572,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 0,           !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-slabongrade-space-1,           !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Slab CZ6 R-3,         !- Construction Name
  storey-1-zone-1,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 0,            !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 0,           !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 0,            !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 0;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-1-zone-1 Thermostat,             !- Name
  storey-1-zone-1,                        !- Zone or ZoneList Name
  storey-1-zone-1 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 25;   !- Control 1 Name

Schedule:Compact,
  storey-1-zone-1 Thermostat Schedule,    !- Name
  storey-1-zone-1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-1-zone-1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 25,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Office_OpenOffice_Large_HTGSETP_SPEED Wkdy | Default Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  19.4,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office_OpenOffice_Large_HTGSETP_SPEED Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  19.4,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office_OpenOffice_Large_HTGSETP_SPEED Sun Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  19.4;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Office_OpenOffice_Large_HTGSETP_SPEED Week Rule - Jan1-Jan3, !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED Wkdy | Default Day, !- Sunday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Wkdy | Default Day, !- Monday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Wkdy | Default Day, !- Tuesday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Wkdy | Default Day, !- Wednesday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Wkdy | Default Day, !- Thursday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Wkdy | Default Day, !- Friday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Sat Day, !- Saturday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Default, !- Holiday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Default, !- CustomDay1 Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office_OpenOffice_Large_HTGSETP_SPEED Week Rule - Jan4-Dec31, !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED Sun Day, !- Sunday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Wkdy | Default Day, !- Monday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Wkdy | Default Day, !- Tuesday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Wkdy | Default Day, !- Wednesday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Wkdy | Default Day, !- Thursday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Wkdy | Default Day, !- Friday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Sat Day, !- Saturday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Default, !- Holiday Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Default, !- CustomDay1 Schedule:Day Name
  Office_OpenOffice_Large_HTGSETP_SPEED Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office_OpenOffice_Large_HTGSETP_SPEED Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Office_OpenOffice_Large_HTGSETP_SPEED Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Office_OpenOffice_Large_HTGSETP_SPEED Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  19.4,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.1,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  19.4;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office_OpenOffice_Large_HTGSETP_SPEED Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_HTGSETP_SPEED Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_CLGSETP_SPEED Wkdy | Default Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  25.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.9,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office_OpenOffice_Large_CLGSETP_SPEED Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  25.6,                                   !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  23.9,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office_OpenOffice_Large_CLGSETP_SPEED Sun Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25.6;                                   !- Value Until Time 1

Schedule:Week:Daily,
  Office_OpenOffice_Large_CLGSETP_SPEED Week Rule - Jan1-Jan3, !- Name
  Office_OpenOffice_Large_CLGSETP_SPEED Wkdy | Default Day, !- Sunday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Wkdy | Default Day, !- Monday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Wkdy | Default Day, !- Tuesday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Wkdy | Default Day, !- Wednesday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Wkdy | Default Day, !- Thursday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Wkdy | Default Day, !- Friday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Sat Day, !- Saturday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Default, !- Holiday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Default, !- CustomDay1 Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Default; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Office_OpenOffice_Large_CLGSETP_SPEED Week Rule - Jan4-Dec31, !- Name
  Office_OpenOffice_Large_CLGSETP_SPEED Sun Day, !- Sunday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Wkdy | Default Day, !- Monday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Wkdy | Default Day, !- Tuesday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Wkdy | Default Day, !- Wednesday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Wkdy | Default Day, !- Thursday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Wkdy | Default Day, !- Friday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Sat Day, !- Saturday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Default, !- Holiday Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Summer Design Day, !- SummerDesignDay Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Winter Design Day, !- WinterDesignDay Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Default, !- CustomDay1 Schedule:Day Name
  Office_OpenOffice_Large_CLGSETP_SPEED Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Office_OpenOffice_Large_CLGSETP_SPEED,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  Office_OpenOffice_Large_CLGSETP_SPEED Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  Office_OpenOffice_Large_CLGSETP_SPEED Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  Office_OpenOffice_Large_CLGSETP_SPEED Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  25.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  23.9,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  25.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office_OpenOffice_Large_CLGSETP_SPEED Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.9;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_CLGSETP_SPEED Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.9;                                   !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  storey-1-zone-1,                        !- Zone Name
  storey-1-zone-1 Equipment List,         !- Zone Conditioning Equipment List Name
  storey-1-zone-1 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-1-zone-1 Zone Air Node,          !- Zone Air Node Name
  storey-1-zone-1 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  storey-1-zone-1 Inlet Node List,        !- Name
  storey-1-zone-1 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-1-zone-1 Return Node List,       !- Name
  storey-1-zone-1 Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-1-zone-1 VAV Terminal,       !- Name
  storey-1-zone-1 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-1-zone-1 VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-1-zone-1 VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-1-zone-1 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-1-zone-1 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-1-zone-1 Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-1-zone-1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-1-zone-1 Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-1-zone-1 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-1-zone-1 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-1-zone-1 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-1-zone-1 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ZoneHVAC:EquipmentList,
  storey-1-zone-1 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-1-zone-1 VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-1-zone-1,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  52 Zone PVAV Occ Sch Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  52 Zone PVAV Occ Sch Saturday,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  52 Zone PVAV Occ Sch Sunday,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  52 Zone PVAV Occ Sch Week Rule - Jan1-Jan3, !- Name
  52 Zone PVAV Occ Sch Default,           !- Sunday Schedule:Day Name
  52 Zone PVAV Occ Sch Default,           !- Monday Schedule:Day Name
  52 Zone PVAV Occ Sch Default,           !- Tuesday Schedule:Day Name
  52 Zone PVAV Occ Sch Default,           !- Wednesday Schedule:Day Name
  52 Zone PVAV Occ Sch Default,           !- Thursday Schedule:Day Name
  52 Zone PVAV Occ Sch Default,           !- Friday Schedule:Day Name
  52 Zone PVAV Occ Sch Saturday,          !- Saturday Schedule:Day Name
  52 Zone PVAV Occ Sch Default,           !- Holiday Schedule:Day Name
  52 Zone PVAV Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  52 Zone PVAV Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  52 Zone PVAV Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  52 Zone PVAV Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  52 Zone PVAV Occ Sch Week Rule - Jan4-Dec31, !- Name
  52 Zone PVAV Occ Sch Sunday,            !- Sunday Schedule:Day Name
  52 Zone PVAV Occ Sch Default,           !- Monday Schedule:Day Name
  52 Zone PVAV Occ Sch Default,           !- Tuesday Schedule:Day Name
  52 Zone PVAV Occ Sch Default,           !- Wednesday Schedule:Day Name
  52 Zone PVAV Occ Sch Default,           !- Thursday Schedule:Day Name
  52 Zone PVAV Occ Sch Default,           !- Friday Schedule:Day Name
  52 Zone PVAV Occ Sch Saturday,          !- Saturday Schedule:Day Name
  52 Zone PVAV Occ Sch Default,           !- Holiday Schedule:Day Name
  52 Zone PVAV Occ Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  52 Zone PVAV Occ Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  52 Zone PVAV Occ Sch Default,           !- CustomDay1 Schedule:Day Name
  52 Zone PVAV Occ Sch Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  52 Zone PVAV Occ Sch,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  52 Zone PVAV Occ Sch Week Rule - Jan1-Jan3, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  3,                                      !- End Day 1
  52 Zone PVAV Occ Sch Week Rule - Jan4-Dec31, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  4,                                      !- Start Day 2
  12,                                     !- End Month 2
  31;                                     !- End Day 2

Schedule:Day:Interval,
  52 Zone PVAV Occ Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  52 Zone PVAV Occ Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Controller:MechanicalVentilation,
  52 Zone PVAV Ventilation Controller,    !- Name
  52 Zone PVAV Occ Sch,                   !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  storey-1-zone-1,                        !- Zone or ZoneList Name 1
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 1
  ,                                       !- Design Specification Zone Air Distribution Object Name 1
  storey-1-zone-10,                       !- Zone or ZoneList Name 2
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 2
  ,                                       !- Design Specification Zone Air Distribution Object Name 2
  storey-1-zone-11,                       !- Zone or ZoneList Name 3
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 3
  ,                                       !- Design Specification Zone Air Distribution Object Name 3
  storey-1-zone-12,                       !- Zone or ZoneList Name 4
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 4
  ,                                       !- Design Specification Zone Air Distribution Object Name 4
  storey-1-zone-13,                       !- Zone or ZoneList Name 5
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 5
  ,                                       !- Design Specification Zone Air Distribution Object Name 5
  storey-1-zone-2,                        !- Zone or ZoneList Name 6
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 6
  ,                                       !- Design Specification Zone Air Distribution Object Name 6
  storey-1-zone-3,                        !- Zone or ZoneList Name 7
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 7
  ,                                       !- Design Specification Zone Air Distribution Object Name 7
  storey-1-zone-4,                        !- Zone or ZoneList Name 8
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 8
  ,                                       !- Design Specification Zone Air Distribution Object Name 8
  storey-1-zone-5,                        !- Zone or ZoneList Name 9
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 9
  ,                                       !- Design Specification Zone Air Distribution Object Name 9
  storey-1-zone-6,                        !- Zone or ZoneList Name 10
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 10
  ,                                       !- Design Specification Zone Air Distribution Object Name 10
  storey-1-zone-7,                        !- Zone or ZoneList Name 11
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 11
  ,                                       !- Design Specification Zone Air Distribution Object Name 11
  storey-1-zone-8,                        !- Zone or ZoneList Name 12
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 12
  ,                                       !- Design Specification Zone Air Distribution Object Name 12
  storey-1-zone-9,                        !- Zone or ZoneList Name 13
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 13
  ,                                       !- Design Specification Zone Air Distribution Object Name 13
  storey-2-zone-14,                       !- Zone or ZoneList Name 14
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 14
  ,                                       !- Design Specification Zone Air Distribution Object Name 14
  storey-2-zone-15,                       !- Zone or ZoneList Name 15
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 15
  ,                                       !- Design Specification Zone Air Distribution Object Name 15
  storey-2-zone-16,                       !- Zone or ZoneList Name 16
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 16
  ,                                       !- Design Specification Zone Air Distribution Object Name 16
  storey-2-zone-17,                       !- Zone or ZoneList Name 17
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 17
  ,                                       !- Design Specification Zone Air Distribution Object Name 17
  storey-2-zone-18,                       !- Zone or ZoneList Name 18
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 18
  ,                                       !- Design Specification Zone Air Distribution Object Name 18
  storey-2-zone-19,                       !- Zone or ZoneList Name 19
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 19
  ,                                       !- Design Specification Zone Air Distribution Object Name 19
  storey-2-zone-20,                       !- Zone or ZoneList Name 20
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 20
  ,                                       !- Design Specification Zone Air Distribution Object Name 20
  storey-2-zone-21,                       !- Zone or ZoneList Name 21
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 21
  ,                                       !- Design Specification Zone Air Distribution Object Name 21
  storey-2-zone-22,                       !- Zone or ZoneList Name 22
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 22
  ,                                       !- Design Specification Zone Air Distribution Object Name 22
  storey-2-zone-23,                       !- Zone or ZoneList Name 23
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 23
  ,                                       !- Design Specification Zone Air Distribution Object Name 23
  storey-2-zone-24,                       !- Zone or ZoneList Name 24
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 24
  ,                                       !- Design Specification Zone Air Distribution Object Name 24
  storey-2-zone-25,                       !- Zone or ZoneList Name 25
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 25
  ,                                       !- Design Specification Zone Air Distribution Object Name 25
  storey-2-zone-26,                       !- Zone or ZoneList Name 26
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 26
  ,                                       !- Design Specification Zone Air Distribution Object Name 26
  storey-3-zone-27,                       !- Zone or ZoneList Name 27
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 27
  ,                                       !- Design Specification Zone Air Distribution Object Name 27
  storey-3-zone-28,                       !- Zone or ZoneList Name 28
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 28
  ,                                       !- Design Specification Zone Air Distribution Object Name 28
  storey-3-zone-29,                       !- Zone or ZoneList Name 29
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 29
  ,                                       !- Design Specification Zone Air Distribution Object Name 29
  storey-3-zone-30,                       !- Zone or ZoneList Name 30
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 30
  ,                                       !- Design Specification Zone Air Distribution Object Name 30
  storey-3-zone-31,                       !- Zone or ZoneList Name 31
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 31
  ,                                       !- Design Specification Zone Air Distribution Object Name 31
  storey-3-zone-32,                       !- Zone or ZoneList Name 32
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 32
  ,                                       !- Design Specification Zone Air Distribution Object Name 32
  storey-3-zone-33,                       !- Zone or ZoneList Name 33
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 33
  ,                                       !- Design Specification Zone Air Distribution Object Name 33
  storey-3-zone-34,                       !- Zone or ZoneList Name 34
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 34
  ,                                       !- Design Specification Zone Air Distribution Object Name 34
  storey-3-zone-35,                       !- Zone or ZoneList Name 35
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 35
  ,                                       !- Design Specification Zone Air Distribution Object Name 35
  storey-3-zone-36,                       !- Zone or ZoneList Name 36
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 36
  ,                                       !- Design Specification Zone Air Distribution Object Name 36
  storey-3-zone-37,                       !- Zone or ZoneList Name 37
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 37
  ,                                       !- Design Specification Zone Air Distribution Object Name 37
  storey-3-zone-38,                       !- Zone or ZoneList Name 38
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 38
  ,                                       !- Design Specification Zone Air Distribution Object Name 38
  storey-3-zone-39,                       !- Zone or ZoneList Name 39
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 39
  ,                                       !- Design Specification Zone Air Distribution Object Name 39
  storey-4-zone-40,                       !- Zone or ZoneList Name 40
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 40
  ,                                       !- Design Specification Zone Air Distribution Object Name 40
  storey-4-zone-41,                       !- Zone or ZoneList Name 41
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 41
  ,                                       !- Design Specification Zone Air Distribution Object Name 41
  storey-4-zone-42,                       !- Zone or ZoneList Name 42
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 42
  ,                                       !- Design Specification Zone Air Distribution Object Name 42
  storey-4-zone-43,                       !- Zone or ZoneList Name 43
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 43
  ,                                       !- Design Specification Zone Air Distribution Object Name 43
  storey-4-zone-44,                       !- Zone or ZoneList Name 44
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 44
  ,                                       !- Design Specification Zone Air Distribution Object Name 44
  storey-4-zone-45,                       !- Zone or ZoneList Name 45
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 45
  ,                                       !- Design Specification Zone Air Distribution Object Name 45
  storey-4-zone-46,                       !- Zone or ZoneList Name 46
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 46
  ,                                       !- Design Specification Zone Air Distribution Object Name 46
  storey-4-zone-47,                       !- Zone or ZoneList Name 47
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 47
  ,                                       !- Design Specification Zone Air Distribution Object Name 47
  storey-4-zone-48,                       !- Zone or ZoneList Name 48
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 48
  ,                                       !- Design Specification Zone Air Distribution Object Name 48
  storey-4-zone-49,                       !- Zone or ZoneList Name 49
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 49
  ,                                       !- Design Specification Zone Air Distribution Object Name 49
  storey-4-zone-50,                       !- Zone or ZoneList Name 50
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 50
  ,                                       !- Design Specification Zone Air Distribution Object Name 50
  storey-4-zone-51,                       !- Zone or ZoneList Name 51
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 51
  ,                                       !- Design Specification Zone Air Distribution Object Name 51
  storey-4-zone-52,                       !- Zone or ZoneList Name 52
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name 52
  ;                                       !- Design Specification Zone Air Distribution Object Name 52

DesignSpecification:OutdoorAir,
  Office-OpenOffice-ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0.002359737216,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0003048,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  Office_OpenOffice_Large_OA_SPEED;       !- Outdoor Air Schedule Name

Zone,
  storey-1-zone-10,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-10,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-1-zone-10,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-10 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 4.572,                !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 4.572;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-exterior-wall-10-space-10,     !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-1-zone-10,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 0,                    !- X,Y,Z Vertex 1 {m}
  27.2796, 27.2796, 4.572,                !- X,Y,Z Vertex 2 {m}
  27.2796, -27.2796, 4.572,               !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 0;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-37,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-10-space-10,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, 26.14293984, 4.3434,           !- X,Y,Z Vertex 1 {m}
  27.2796, 14.77646016, 4.3434,           !- X,Y,Z Vertex 2 {m}
  27.2796, 14.77646016, 0.2286,           !- X,Y,Z Vertex 3 {m}
  27.2796, 26.14293984, 0.2286;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-38,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-10-space-10,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, 12.50313984, 4.3434,           !- X,Y,Z Vertex 1 {m}
  27.2796, 1.13666016, 4.3434,            !- X,Y,Z Vertex 2 {m}
  27.2796, 1.13666016, 0.2286,            !- X,Y,Z Vertex 3 {m}
  27.2796, 12.50313984, 0.2286;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-39,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-10-space-10,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, -1.13666016, 4.3434,           !- X,Y,Z Vertex 1 {m}
  27.2796, -12.50313984, 4.3434,          !- X,Y,Z Vertex 2 {m}
  27.2796, -12.50313984, 0.2286,          !- X,Y,Z Vertex 3 {m}
  27.2796, -1.13666016, 0.2286;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-40,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-10-space-10,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, -14.77646016, 4.3434,          !- X,Y,Z Vertex 1 {m}
  27.2796, -26.14293984, 4.3434,          !- X,Y,Z Vertex 2 {m}
  27.2796, -26.14293984, 0.2286,          !- X,Y,Z Vertex 3 {m}
  27.2796, -14.77646016, 0.2286;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-10-space-10 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-10,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-10-space-10,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, 20.42928096, 0,            !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 0,           !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  20.42928096, 20.42928096, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-10-space-10 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-10,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-10-space-10, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 0,                    !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 0,            !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 4.572;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-11-space-11, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-10,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-11-space-11 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 4.572,               !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 0,           !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-slabongrade-space-10,          !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Slab CZ6 R-3,         !- Construction Name
  storey-1-zone-10,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 0,                   !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 0,           !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 0,            !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 0;                    !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-1-zone-10 Thermostat,            !- Name
  storey-1-zone-10,                       !- Zone or ZoneList Name
  storey-1-zone-10 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 18;   !- Control 1 Name

Schedule:Compact,
  storey-1-zone-10 Thermostat Schedule,   !- Name
  storey-1-zone-10 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-1-zone-10 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-1-zone-10,                       !- Zone Name
  storey-1-zone-10 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-1-zone-10 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-1-zone-10 Zone Air Node,         !- Zone Air Node Name
  storey-1-zone-10 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-1-zone-10 Inlet Node List,       !- Name
  storey-1-zone-10 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-1-zone-10 Return Node List,      !- Name
  storey-1-zone-10 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-1-zone-10 VAV Terminal,      !- Name
  storey-1-zone-10 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-1-zone-10 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-1-zone-10 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-1-zone-10 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-1-zone-10 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-1-zone-10 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-1-zone-10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-1-zone-10 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-1-zone-10 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-1-zone-10 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-1-zone-10 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-1-zone-10 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-1-zone-10 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-1-zone-10 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-1-zone-10,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-1-zone-11,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-11,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-1-zone-11,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-11 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 4.572,               !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 4.572;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-exterior-wall-11-space-11,     !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-1-zone-11,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 0,                   !- X,Y,Z Vertex 1 {m}
  27.2796, -27.2796, 4.572,               !- X,Y,Z Vertex 2 {m}
  9.01211304, -27.2796, 4.572,            !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 0;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-41,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-11-space-11,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.89902672, -27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  23.09329392, -27.2796, 4.3434,          !- X,Y,Z Vertex 2 {m}
  23.09329392, -27.2796, 0.2286,          !- X,Y,Z Vertex 3 {m}
  26.89902672, -27.2796, 0.2286;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-42,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-11-space-11,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.33214736, -27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  18.52644504, -27.2796, 4.3434,          !- X,Y,Z Vertex 2 {m}
  18.52644504, -27.2796, 0.2286,          !- X,Y,Z Vertex 3 {m}
  22.33214736, -27.2796, 0.2286;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-43,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-11-space-11,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.76529848, -27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  13.95956568, -27.2796, 4.3434,          !- X,Y,Z Vertex 2 {m}
  13.95956568, -27.2796, 0.2286,          !- X,Y,Z Vertex 3 {m}
  17.76529848, -27.2796, 0.2286;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-44,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-11-space-11,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.19841912, -27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  9.39268632, -27.2796, 4.3434,           !- X,Y,Z Vertex 2 {m}
  9.39268632, -27.2796, 0.2286,           !- X,Y,Z Vertex 3 {m}
  13.19841912, -27.2796, 0.2286;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-11-space-11 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-11,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-11-space-11,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, -20.42928096, 0,           !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 0,           !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  20.42928096, -20.42928096, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-11-space-11 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-11,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-11-space-11, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 0,                   !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 0,           !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 4.572;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-12-space-12, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-11,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-12-space-12 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 4.572,            !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 0,           !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-slabongrade-space-11,          !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Slab CZ6 R-3,         !- Construction Name
  storey-1-zone-11,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 0,                !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 0,           !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 0,           !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 0;                   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-1-zone-11 Thermostat,            !- Name
  storey-1-zone-11,                       !- Zone or ZoneList Name
  storey-1-zone-11 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 17;   !- Control 1 Name

Schedule:Compact,
  storey-1-zone-11 Thermostat Schedule,   !- Name
  storey-1-zone-11 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-1-zone-11 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-1-zone-11,                       !- Zone Name
  storey-1-zone-11 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-1-zone-11 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-1-zone-11 Zone Air Node,         !- Zone Air Node Name
  storey-1-zone-11 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-1-zone-11 Inlet Node List,       !- Name
  storey-1-zone-11 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-1-zone-11 Return Node List,      !- Name
  storey-1-zone-11 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-1-zone-11 VAV Terminal,      !- Name
  storey-1-zone-11 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-1-zone-11 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-1-zone-11 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-1-zone-11 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-1-zone-11 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-1-zone-11 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-1-zone-11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-1-zone-11 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-1-zone-11 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-1-zone-11 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-1-zone-11 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-1-zone-11 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-1-zone-11 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-1-zone-11 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-1-zone-11,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-1-zone-12,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-12,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-1-zone-12,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-12 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 4.572,            !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-exterior-wall-12-space-12,     !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-1-zone-12,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 0,                !- X,Y,Z Vertex 1 {m}
  9.01211304, -27.2796, 4.572,            !- X,Y,Z Vertex 2 {m}
  9.01211304, -9.13372824, 4.572,         !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-45,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-12-space-12,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -26.90155656, 4.3434,       !- X,Y,Z Vertex 1 {m}
  9.01211304, -23.12118312, 4.3434,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -23.12118312, 0.2286,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -26.90155656, 0.2286;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-46,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-12-space-12,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -22.36509624, 4.3434,       !- X,Y,Z Vertex 1 {m}
  9.01211304, -18.5847228, 4.3434,        !- X,Y,Z Vertex 2 {m}
  9.01211304, -18.5847228, 0.2286,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -22.36509624, 0.2286;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-47,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-12-space-12,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -17.82863592, 4.3434,       !- X,Y,Z Vertex 1 {m}
  9.01211304, -14.048232, 4.3434,         !- X,Y,Z Vertex 2 {m}
  9.01211304, -14.048232, 0.2286,         !- X,Y,Z Vertex 3 {m}
  9.01211304, -17.82863592, 0.2286;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-48,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-12-space-12,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -13.2921756, 4.3434,        !- X,Y,Z Vertex 1 {m}
  9.01211304, -9.51177168, 4.3434,        !- X,Y,Z Vertex 2 {m}
  9.01211304, -9.51177168, 0.2286,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -13.2921756, 0.2286;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-12-space-12 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-12,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-12-space-12,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -20.42928096, 0,           !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 0,            !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 3 {m}
  15.86243208, -20.42928096, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-1-space-1, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-12,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-1-space-1 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 4.572,         !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 0,            !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-12-space-12 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-12,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-12-space-12, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 0,                !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 0,           !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 4.572;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-slabongrade-space-12,          !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Slab CZ6 R-3,         !- Construction Name
  storey-1-zone-12,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 0,             !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 0,            !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 0,           !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 0;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-1-zone-12 Thermostat,            !- Name
  storey-1-zone-12,                       !- Zone or ZoneList Name
  storey-1-zone-12 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12;   !- Control 1 Name

Schedule:Compact,
  storey-1-zone-12 Thermostat Schedule,   !- Name
  storey-1-zone-12 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-1-zone-12 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-1-zone-12,                       !- Zone Name
  storey-1-zone-12 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-1-zone-12 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-1-zone-12 Zone Air Node,         !- Zone Air Node Name
  storey-1-zone-12 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-1-zone-12 Inlet Node List,       !- Name
  storey-1-zone-12 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-1-zone-12 Return Node List,      !- Name
  storey-1-zone-12 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-1-zone-12 VAV Terminal,      !- Name
  storey-1-zone-12 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-1-zone-12 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-1-zone-12 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-1-zone-12 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-1-zone-12 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-1-zone-12 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-1-zone-12 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-1-zone-12 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-1-zone-12 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-1-zone-12 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-1-zone-12 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-1-zone-12 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-1-zone-12 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-1-zone-12 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-1-zone-12,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-1-zone-13,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-13,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-1-zone-13,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-13 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 3 {m}
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 4 {m}
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 5 {m}
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 6 {m}
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 7 {m}
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 8 {m}
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 9 {m}
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 10 {m}
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 11 {m}
  15.86243208, -2.28343968, 4.572;        !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-1-space-1,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-13,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-1-space-1 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 0,           !- X,Y,Z Vertex 3 {m}
  15.86243208, -2.28343968, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-10-space-10,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-13,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-10-space-10 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 0,           !- X,Y,Z Vertex 3 {m}
  20.42928096, 20.42928096, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-11-space-11,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-13,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-11-space-11 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 0,           !- X,Y,Z Vertex 3 {m}
  20.42928096, -20.42928096, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-12-space-12,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-13,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-12-space-12 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 0,            !- X,Y,Z Vertex 3 {m}
  15.86243208, -20.42928096, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-2-space-2,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-13,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-2-space-2 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 0,          !- X,Y,Z Vertex 3 {m}
  -15.86243208, -2.28343968, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-3-space-3,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-13,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-3-space-3 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 0,          !- X,Y,Z Vertex 3 {m}
  -15.86243208, -20.42928096, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-4-space-4,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-13,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-4-space-4 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 0,           !- X,Y,Z Vertex 3 {m}
  -20.42928096, -20.42928096, 0;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-5-space-5,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-13,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-5-space-5 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 0,           !- X,Y,Z Vertex 3 {m}
  -20.42928096, 20.42928096, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-6-space-6,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-13,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-6-space-6 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 0,            !- X,Y,Z Vertex 3 {m}
  -15.86243208, 20.42928096, 0;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-7-space-7,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-13,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-7-space-7 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 0,             !- X,Y,Z Vertex 3 {m}
  -15.86243208, 2.28343968, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-8-space-8,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-13,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-8-space-8 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 0,            !- X,Y,Z Vertex 3 {m}
  15.86243208, 2.28343968, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-9-space-9,       !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-13,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-9-space-9 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 0,            !- X,Y,Z Vertex 3 {m}
  15.86243208, 20.42928096, 0;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-slabongrade-space-13,          !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Slab CZ6 R-3,         !- Construction Name
  storey-1-zone-13,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -2.28343968, 0,            !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 0,           !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 0,          !- X,Y,Z Vertex 3 {m}
  -20.42928096, -20.42928096, 0,          !- X,Y,Z Vertex 4 {m}
  -20.42928096, 20.42928096, 0,           !- X,Y,Z Vertex 5 {m}
  -15.86243208, 20.42928096, 0,           !- X,Y,Z Vertex 6 {m}
  -15.86243208, 2.28343968, 0,            !- X,Y,Z Vertex 7 {m}
  15.86243208, 2.28343968, 0,             !- X,Y,Z Vertex 8 {m}
  15.86243208, 20.42928096, 0,            !- X,Y,Z Vertex 9 {m}
  20.42928096, 20.42928096, 0,            !- X,Y,Z Vertex 10 {m}
  20.42928096, -20.42928096, 0,           !- X,Y,Z Vertex 11 {m}
  15.86243208, -20.42928096, 0;           !- X,Y,Z Vertex 12 {m}

ZoneControl:Thermostat,
  storey-1-zone-13 Thermostat,            !- Name
  storey-1-zone-13,                       !- Zone or ZoneList Name
  storey-1-zone-13 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 31;   !- Control 1 Name

Schedule:Compact,
  storey-1-zone-13 Thermostat Schedule,   !- Name
  storey-1-zone-13 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-1-zone-13 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 31,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-1-zone-13,                       !- Zone Name
  storey-1-zone-13 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-1-zone-13 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-1-zone-13 Zone Air Node,         !- Zone Air Node Name
  storey-1-zone-13 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-1-zone-13 Inlet Node List,       !- Name
  storey-1-zone-13 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-1-zone-13 Return Node List,      !- Name
  storey-1-zone-13 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-1-zone-13 VAV Terminal,      !- Name
  storey-1-zone-13 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-1-zone-13 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-1-zone-13 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-1-zone-13 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-1-zone-13 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-1-zone-13 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-1-zone-13 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-1-zone-13 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-1-zone-13 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-1-zone-13 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-1-zone-13 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-1-zone-13 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-1-zone-13 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-1-zone-13 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-1-zone-13,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-1-zone-2,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-2,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-1-zone-2,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-2 Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 4.572,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-exterior-wall-2-space-2,       !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-1-zone-2,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 0,            !- X,Y,Z Vertex 1 {m}
  -9.01211304, -9.13372824, 4.572,        !- X,Y,Z Vertex 2 {m}
  -9.01211304, -27.2796, 4.572,           !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 0;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-5,                              !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-2-space-2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -9.51177168, 4.3434,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, -13.2921756, 4.3434,       !- X,Y,Z Vertex 2 {m}
  -9.01211304, -13.2921756, 0.2286,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.51177168, 0.2286;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-6,                              !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-2-space-2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -14.048232, 4.3434,        !- X,Y,Z Vertex 1 {m}
  -9.01211304, -17.82863592, 4.3434,      !- X,Y,Z Vertex 2 {m}
  -9.01211304, -17.82863592, 0.2286,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -14.048232, 0.2286;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-7,                              !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-2-space-2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -18.5847228, 4.3434,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, -22.36509624, 4.3434,      !- X,Y,Z Vertex 2 {m}
  -9.01211304, -22.36509624, 0.2286,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -18.5847228, 0.2286;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-8,                              !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-2-space-2,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -23.12118312, 4.3434,      !- X,Y,Z Vertex 1 {m}
  -9.01211304, -26.90155656, 4.3434,      !- X,Y,Z Vertex 2 {m}
  -9.01211304, -26.90155656, 0.2286,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -23.12118312, 0.2286;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-2-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-2,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-2-space-2,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -2.28343968, 0,           !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 0,          !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 3 {m}
  -15.86243208, -2.28343968, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-2-space-2 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-2,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-2-space-2, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 0,            !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 0,           !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-3-space-3, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-2,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-3-space-3 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 4.572,           !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 0,          !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 0;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-slabongrade-space-2,           !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Slab CZ6 R-3,         !- Construction Name
  storey-1-zone-2,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 0,               !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 0,          !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 0,           !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 0;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-1-zone-2 Thermostat,             !- Name
  storey-1-zone-2,                        !- Zone or ZoneList Name
  storey-1-zone-2 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 24;   !- Control 1 Name

Schedule:Compact,
  storey-1-zone-2 Thermostat Schedule,    !- Name
  storey-1-zone-2 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-1-zone-2 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 24,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-1-zone-2,                        !- Zone Name
  storey-1-zone-2 Equipment List,         !- Zone Conditioning Equipment List Name
  storey-1-zone-2 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-1-zone-2 Zone Air Node,          !- Zone Air Node Name
  storey-1-zone-2 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  storey-1-zone-2 Inlet Node List,        !- Name
  storey-1-zone-2 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-1-zone-2 Return Node List,       !- Name
  storey-1-zone-2 Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-1-zone-2 VAV Terminal,       !- Name
  storey-1-zone-2 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-1-zone-2 VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-1-zone-2 VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-1-zone-2 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-1-zone-2 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-1-zone-2 Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-1-zone-2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-1-zone-2 Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-1-zone-2 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-1-zone-2 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-1-zone-2 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-1-zone-2 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-1-zone-2 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-1-zone-2 VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-1-zone-2,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-1-zone-3,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-3,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-1-zone-3,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-3 Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 4.572,           !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 4.572;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-exterior-wall-3-space-3,       !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-1-zone-3,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 0,               !- X,Y,Z Vertex 1 {m}
  -9.01211304, -27.2796, 4.572,           !- X,Y,Z Vertex 2 {m}
  -27.2796, -27.2796, 4.572,              !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 0;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-10,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-3-space-3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.95956568, -27.2796, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -17.76529848, -27.2796, 4.3434,         !- X,Y,Z Vertex 2 {m}
  -17.76529848, -27.2796, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -13.95956568, -27.2796, 0.2286;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-11,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-3-space-3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.52644504, -27.2796, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -22.33214736, -27.2796, 4.3434,         !- X,Y,Z Vertex 2 {m}
  -22.33214736, -27.2796, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -18.52644504, -27.2796, 0.2286;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-12,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-3-space-3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.09329392, -27.2796, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -26.89902672, -27.2796, 4.3434,         !- X,Y,Z Vertex 2 {m}
  -26.89902672, -27.2796, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -23.09329392, -27.2796, 0.2286;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-9,                              !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-3-space-3,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.39268632, -27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  -13.19841912, -27.2796, 4.3434,         !- X,Y,Z Vertex 2 {m}
  -13.19841912, -27.2796, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -9.39268632, -27.2796, 0.2286;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-3-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-3,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-3-space-3,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -20.42928096, 0,          !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 0,          !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 3 {m}
  -15.86243208, -20.42928096, 4.572;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-3-space-3 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-3,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-3-space-3, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 0,               !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 0,          !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-4-space-4, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-3,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-4-space-4 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 4.572,              !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 0,          !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 0;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-slabongrade-space-3,           !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Slab CZ6 R-3,         !- Construction Name
  storey-1-zone-3,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 0,                  !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 0,          !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 0,          !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 0;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-1-zone-3 Thermostat,             !- Name
  storey-1-zone-3,                        !- Zone or ZoneList Name
  storey-1-zone-3 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 19;   !- Control 1 Name

Schedule:Compact,
  storey-1-zone-3 Thermostat Schedule,    !- Name
  storey-1-zone-3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-1-zone-3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 19,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-1-zone-3,                        !- Zone Name
  storey-1-zone-3 Equipment List,         !- Zone Conditioning Equipment List Name
  storey-1-zone-3 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-1-zone-3 Zone Air Node,          !- Zone Air Node Name
  storey-1-zone-3 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  storey-1-zone-3 Inlet Node List,        !- Name
  storey-1-zone-3 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-1-zone-3 Return Node List,       !- Name
  storey-1-zone-3 Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-1-zone-3 VAV Terminal,       !- Name
  storey-1-zone-3 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-1-zone-3 VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-1-zone-3 VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-1-zone-3 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-1-zone-3 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-1-zone-3 Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-1-zone-3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-1-zone-3 Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-1-zone-3 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-1-zone-3 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-1-zone-3 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-1-zone-3 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-1-zone-3 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-1-zone-3 VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-1-zone-3,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-1-zone-4,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-4,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-1-zone-4,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-4 Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 4.572,              !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 4.572;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-exterior-wall-4-space-4,       !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-1-zone-4,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 0,                  !- X,Y,Z Vertex 1 {m}
  -27.2796, -27.2796, 4.572,              !- X,Y,Z Vertex 2 {m}
  -27.2796, 27.2796, 4.572,               !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 0;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-13,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-4-space-4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, -26.14293984, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -27.2796, -14.77646016, 4.3434,         !- X,Y,Z Vertex 2 {m}
  -27.2796, -14.77646016, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -27.2796, -26.14293984, 0.2286;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-14,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-4-space-4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, -12.50313984, 4.3434,         !- X,Y,Z Vertex 1 {m}
  -27.2796, -1.13666016, 4.3434,          !- X,Y,Z Vertex 2 {m}
  -27.2796, -1.13666016, 0.2286,          !- X,Y,Z Vertex 3 {m}
  -27.2796, -12.50313984, 0.2286;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-15,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-4-space-4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, 1.13666016, 4.3434,           !- X,Y,Z Vertex 1 {m}
  -27.2796, 12.50313984, 4.3434,          !- X,Y,Z Vertex 2 {m}
  -27.2796, 12.50313984, 0.2286,          !- X,Y,Z Vertex 3 {m}
  -27.2796, 1.13666016, 0.2286;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-16,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-4-space-4,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, 14.77646016, 4.3434,          !- X,Y,Z Vertex 1 {m}
  -27.2796, 26.14293984, 4.3434,          !- X,Y,Z Vertex 2 {m}
  -27.2796, 26.14293984, 0.2286,          !- X,Y,Z Vertex 3 {m}
  -27.2796, 14.77646016, 0.2286;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-4-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-4,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-4-space-4,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, -20.42928096, 0,          !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 0,           !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  -20.42928096, -20.42928096, 4.572;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-4-space-4 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-4,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-4-space-4, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 0,                  !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 0,          !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 4.572;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-5-space-5, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-4,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-5-space-5 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 4.572,               !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 0,           !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 0;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-slabongrade-space-4,           !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Slab CZ6 R-3,         !- Construction Name
  storey-1-zone-4,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 0,                   !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 0,           !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 0,          !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 0;                  !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-1-zone-4 Thermostat,             !- Name
  storey-1-zone-4,                        !- Zone or ZoneList Name
  storey-1-zone-4 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 26;   !- Control 1 Name

Schedule:Compact,
  storey-1-zone-4 Thermostat Schedule,    !- Name
  storey-1-zone-4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-1-zone-4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-1-zone-4,                        !- Zone Name
  storey-1-zone-4 Equipment List,         !- Zone Conditioning Equipment List Name
  storey-1-zone-4 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-1-zone-4 Zone Air Node,          !- Zone Air Node Name
  storey-1-zone-4 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  storey-1-zone-4 Inlet Node List,        !- Name
  storey-1-zone-4 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-1-zone-4 Return Node List,       !- Name
  storey-1-zone-4 Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-1-zone-4 VAV Terminal,       !- Name
  storey-1-zone-4 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-1-zone-4 VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-1-zone-4 VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-1-zone-4 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-1-zone-4 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-1-zone-4 Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-1-zone-4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-1-zone-4 Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-1-zone-4 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-1-zone-4 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-1-zone-4 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-1-zone-4 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-1-zone-4 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-1-zone-4 VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-1-zone-4,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-1-zone-5,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-5,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-1-zone-5,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-5 Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 4.572,               !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 4.572;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-exterior-wall-5-space-5,       !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-1-zone-5,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 0,                   !- X,Y,Z Vertex 1 {m}
  -27.2796, 27.2796, 4.572,               !- X,Y,Z Vertex 2 {m}
  -9.01211304, 27.2796, 4.572,            !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 0;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-17,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-5-space-5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.89902672, 27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  -23.09329392, 27.2796, 4.3434,          !- X,Y,Z Vertex 2 {m}
  -23.09329392, 27.2796, 0.2286,          !- X,Y,Z Vertex 3 {m}
  -26.89902672, 27.2796, 0.2286;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-18,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-5-space-5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.33214736, 27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  -18.52644504, 27.2796, 4.3434,          !- X,Y,Z Vertex 2 {m}
  -18.52644504, 27.2796, 0.2286,          !- X,Y,Z Vertex 3 {m}
  -22.33214736, 27.2796, 0.2286;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-19,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-5-space-5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.76529848, 27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  -13.95956568, 27.2796, 4.3434,          !- X,Y,Z Vertex 2 {m}
  -13.95956568, 27.2796, 0.2286,          !- X,Y,Z Vertex 3 {m}
  -17.76529848, 27.2796, 0.2286;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-20,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-5-space-5,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.19841912, 27.2796, 4.3434,          !- X,Y,Z Vertex 1 {m}
  -9.39268632, 27.2796, 4.3434,           !- X,Y,Z Vertex 2 {m}
  -9.39268632, 27.2796, 0.2286,           !- X,Y,Z Vertex 3 {m}
  -13.19841912, 27.2796, 0.2286;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-5-space-5 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-5,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-5-space-5,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, 20.42928096, 0,           !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 0,           !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  -20.42928096, 20.42928096, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-5-space-5 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-5,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-5-space-5, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 0,                   !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 0,           !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 4.572;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-6-space-6, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-5,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-6-space-6 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 4.572,            !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 0,           !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 0;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-slabongrade-space-5,           !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Slab CZ6 R-3,         !- Construction Name
  storey-1-zone-5,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 0,                !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 0,           !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 0,           !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 0;                   !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-1-zone-5 Thermostat,             !- Name
  storey-1-zone-5,                        !- Zone or ZoneList Name
  storey-1-zone-5 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 34;   !- Control 1 Name

Schedule:Compact,
  storey-1-zone-5 Thermostat Schedule,    !- Name
  storey-1-zone-5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-1-zone-5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-1-zone-5,                        !- Zone Name
  storey-1-zone-5 Equipment List,         !- Zone Conditioning Equipment List Name
  storey-1-zone-5 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-1-zone-5 Zone Air Node,          !- Zone Air Node Name
  storey-1-zone-5 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  storey-1-zone-5 Inlet Node List,        !- Name
  storey-1-zone-5 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-1-zone-5 Return Node List,       !- Name
  storey-1-zone-5 Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-1-zone-5 VAV Terminal,       !- Name
  storey-1-zone-5 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-1-zone-5 VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-1-zone-5 VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-1-zone-5 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-1-zone-5 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-1-zone-5 Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-1-zone-5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-1-zone-5 Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-1-zone-5 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-1-zone-5 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-1-zone-5 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-1-zone-5 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-1-zone-5 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-1-zone-5 VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-1-zone-5,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-1-zone-6,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-6,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-1-zone-6,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-6 Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 4.572,            !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-exterior-wall-6-space-6,       !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-1-zone-6,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 0,                !- X,Y,Z Vertex 1 {m}
  -9.01211304, 27.2796, 4.572,            !- X,Y,Z Vertex 2 {m}
  -9.01211304, 9.13372824, 4.572,         !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 0;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-21,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-6-space-6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 26.90155656, 4.3434,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, 23.12118312, 4.3434,       !- X,Y,Z Vertex 2 {m}
  -9.01211304, 23.12118312, 0.2286,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, 26.90155656, 0.2286;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-22,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-6-space-6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 22.36509624, 4.3434,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, 18.5847228, 4.3434,        !- X,Y,Z Vertex 2 {m}
  -9.01211304, 18.5847228, 0.2286,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 22.36509624, 0.2286;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-23,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-6-space-6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 17.82863592, 4.3434,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, 14.048232, 4.3434,         !- X,Y,Z Vertex 2 {m}
  -9.01211304, 14.048232, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -9.01211304, 17.82863592, 0.2286;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-24,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-6-space-6,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 13.2921756, 4.3434,        !- X,Y,Z Vertex 1 {m}
  -9.01211304, 9.51177168, 4.3434,        !- X,Y,Z Vertex 2 {m}
  -9.01211304, 9.51177168, 0.2286,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 13.2921756, 0.2286;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-6-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-6,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-6-space-6,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 20.42928096, 0,           !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 0,            !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 3 {m}
  -15.86243208, 20.42928096, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-6-space-6 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-6,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-6-space-6, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 0,                !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 0,           !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 4.572;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-7-space-7, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-6,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-7-space-7 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 4.572,         !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 0,            !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 0;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-slabongrade-space-6,           !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Slab CZ6 R-3,         !- Construction Name
  storey-1-zone-6,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 0,             !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 0,            !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 0,           !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 0;                !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-1-zone-6 Thermostat,             !- Name
  storey-1-zone-6,                        !- Zone or ZoneList Name
  storey-1-zone-6 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10;   !- Control 1 Name

Schedule:Compact,
  storey-1-zone-6 Thermostat Schedule,    !- Name
  storey-1-zone-6 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-1-zone-6 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-1-zone-6,                        !- Zone Name
  storey-1-zone-6 Equipment List,         !- Zone Conditioning Equipment List Name
  storey-1-zone-6 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-1-zone-6 Zone Air Node,          !- Zone Air Node Name
  storey-1-zone-6 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  storey-1-zone-6 Inlet Node List,        !- Name
  storey-1-zone-6 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-1-zone-6 Return Node List,       !- Name
  storey-1-zone-6 Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-1-zone-6 VAV Terminal,       !- Name
  storey-1-zone-6 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-1-zone-6 VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-1-zone-6 VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-1-zone-6 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-1-zone-6 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-1-zone-6 Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-1-zone-6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-1-zone-6 Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-1-zone-6 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-1-zone-6 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-1-zone-6 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-1-zone-6 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-1-zone-6 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-1-zone-6 VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-1-zone-6,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-1-zone-7,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-7,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-1-zone-7,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-7 Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 4.572,         !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 4.572;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-exterior-wall-7-space-7,       !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-1-zone-7,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 0,             !- X,Y,Z Vertex 1 {m}
  -9.01211304, 9.13372824, 4.572,         !- X,Y,Z Vertex 2 {m}
  9.01211304, 9.13372824, 4.572,          !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 0;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-25,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-7-space-7,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.63659944, 9.13372824, 4.3434,        !- X,Y,Z Vertex 1 {m}
  -4.88155488, 9.13372824, 4.3434,        !- X,Y,Z Vertex 2 {m}
  -4.88155488, 9.13372824, 0.2286,        !- X,Y,Z Vertex 3 {m}
  -8.63659944, 9.13372824, 0.2286;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-26,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-7-space-7,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.13055816, 9.13372824, 4.3434,        !- X,Y,Z Vertex 1 {m}
  -0.3755136, 9.13372824, 4.3434,         !- X,Y,Z Vertex 2 {m}
  -0.3755136, 9.13372824, 0.2286,         !- X,Y,Z Vertex 3 {m}
  -4.13055816, 9.13372824, 0.2286;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-27,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-7-space-7,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.3755136, 9.13372824, 4.3434,          !- X,Y,Z Vertex 1 {m}
  4.13055816, 9.13372824, 4.3434,         !- X,Y,Z Vertex 2 {m}
  4.13055816, 9.13372824, 0.2286,         !- X,Y,Z Vertex 3 {m}
  0.3755136, 9.13372824, 0.2286;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-28,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-7-space-7,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.88155488, 9.13372824, 4.3434,         !- X,Y,Z Vertex 1 {m}
  8.63659944, 9.13372824, 4.3434,         !- X,Y,Z Vertex 2 {m}
  8.63659944, 9.13372824, 0.2286,         !- X,Y,Z Vertex 3 {m}
  4.88155488, 9.13372824, 0.2286;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-7-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-7,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-7-space-7,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 2.28343968, 0,            !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 0,             !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 3 {m}
  -15.86243208, 2.28343968, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-7-space-7 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-7,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-7-space-7, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 0,             !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 0,            !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-8-space-8, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-7,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-8-space-8 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 4.572,          !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 0,             !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 0;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-slabongrade-space-7,           !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Slab CZ6 R-3,         !- Construction Name
  storey-1-zone-7,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 0,              !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 0,             !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 0,            !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 0;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-1-zone-7 Thermostat,             !- Name
  storey-1-zone-7,                        !- Zone or ZoneList Name
  storey-1-zone-7 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 29;   !- Control 1 Name

Schedule:Compact,
  storey-1-zone-7 Thermostat Schedule,    !- Name
  storey-1-zone-7 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-1-zone-7 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 29,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-1-zone-7,                        !- Zone Name
  storey-1-zone-7 Equipment List,         !- Zone Conditioning Equipment List Name
  storey-1-zone-7 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-1-zone-7 Zone Air Node,          !- Zone Air Node Name
  storey-1-zone-7 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  storey-1-zone-7 Inlet Node List,        !- Name
  storey-1-zone-7 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-1-zone-7 Return Node List,       !- Name
  storey-1-zone-7 Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-1-zone-7 VAV Terminal,       !- Name
  storey-1-zone-7 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-1-zone-7 VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-1-zone-7 VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-1-zone-7 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-1-zone-7 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-1-zone-7 Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-1-zone-7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-1-zone-7 Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-1-zone-7 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-1-zone-7 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-1-zone-7 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-1-zone-7 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-1-zone-7 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-1-zone-7 VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-1-zone-7,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-1-zone-8,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-8,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-1-zone-8,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-8 Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 4.572,          !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-exterior-wall-8-space-8,       !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-1-zone-8,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 0,              !- X,Y,Z Vertex 1 {m}
  9.01211304, 9.13372824, 4.572,          !- X,Y,Z Vertex 2 {m}
  9.01211304, 27.2796, 4.572,             !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 0;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-29,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-8-space-8,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 9.51177168, 4.3434,         !- X,Y,Z Vertex 1 {m}
  9.01211304, 13.2921756, 4.3434,         !- X,Y,Z Vertex 2 {m}
  9.01211304, 13.2921756, 0.2286,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.51177168, 0.2286;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-30,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-8-space-8,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 14.048232, 4.3434,          !- X,Y,Z Vertex 1 {m}
  9.01211304, 17.82863592, 4.3434,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 17.82863592, 0.2286,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 14.048232, 0.2286;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-31,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-8-space-8,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 18.5847228, 4.3434,         !- X,Y,Z Vertex 1 {m}
  9.01211304, 22.36509624, 4.3434,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 22.36509624, 0.2286,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 18.5847228, 0.2286;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-32,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-8-space-8,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 23.12118312, 4.3434,        !- X,Y,Z Vertex 1 {m}
  9.01211304, 26.90155656, 4.3434,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 26.90155656, 0.2286,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 23.12118312, 0.2286;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-8-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-8,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-8-space-8,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 2.28343968, 0,             !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 0,            !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 3 {m}
  15.86243208, 2.28343968, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-8-space-8 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-8,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-8-space-8, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 0,              !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 0,             !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 4.572;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-9-space-9, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-8,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-9-space-9 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 4.572,             !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 0,            !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 0;                 !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-slabongrade-space-8,           !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Slab CZ6 R-3,         !- Construction Name
  storey-1-zone-8,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 0,                 !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 0,            !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 0,             !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 0;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-1-zone-8 Thermostat,             !- Name
  storey-1-zone-8,                        !- Zone or ZoneList Name
  storey-1-zone-8 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 21;   !- Control 1 Name

Schedule:Compact,
  storey-1-zone-8 Thermostat Schedule,    !- Name
  storey-1-zone-8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-1-zone-8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 21,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-1-zone-8,                        !- Zone Name
  storey-1-zone-8 Equipment List,         !- Zone Conditioning Equipment List Name
  storey-1-zone-8 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-1-zone-8 Zone Air Node,          !- Zone Air Node Name
  storey-1-zone-8 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  storey-1-zone-8 Inlet Node List,        !- Name
  storey-1-zone-8 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-1-zone-8 Return Node List,       !- Name
  storey-1-zone-8 Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-1-zone-8 VAV Terminal,       !- Name
  storey-1-zone-8 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-1-zone-8 VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-1-zone-8 VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-1-zone-8 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-1-zone-8 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-1-zone-8 Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-1-zone-8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-1-zone-8 Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-1-zone-8 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-1-zone-8 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-1-zone-8 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-1-zone-8 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-1-zone-8 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-1-zone-8 VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-1-zone-8,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
