  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-1-zone-9,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-9,               !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-1-zone-9,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-9 Reversed,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 4.572,             !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 4.572;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-exterior-wall-9-space-9,       !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-1-zone-9,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 0,                 !- X,Y,Z Vertex 1 {m}
  9.01211304, 27.2796, 4.572,             !- X,Y,Z Vertex 2 {m}
  27.2796, 27.2796, 4.572,                !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 0;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-33,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-9-space-9,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.39268632, 27.2796, 4.3434,            !- X,Y,Z Vertex 1 {m}
  13.19841912, 27.2796, 4.3434,           !- X,Y,Z Vertex 2 {m}
  13.19841912, 27.2796, 0.2286,           !- X,Y,Z Vertex 3 {m}
  9.39268632, 27.2796, 0.2286;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-34,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-9-space-9,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.95956568, 27.2796, 4.3434,           !- X,Y,Z Vertex 1 {m}
  17.76529848, 27.2796, 4.3434,           !- X,Y,Z Vertex 2 {m}
  17.76529848, 27.2796, 0.2286,           !- X,Y,Z Vertex 3 {m}
  13.95956568, 27.2796, 0.2286;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-35,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-9-space-9,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.52644504, 27.2796, 4.3434,           !- X,Y,Z Vertex 1 {m}
  22.33214736, 27.2796, 4.3434,           !- X,Y,Z Vertex 2 {m}
  22.33214736, 27.2796, 0.2286,           !- X,Y,Z Vertex 3 {m}
  18.52644504, 27.2796, 0.2286;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-36,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-1-exterior-wall-9-space-9,       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.09329392, 27.2796, 4.3434,           !- X,Y,Z Vertex 1 {m}
  26.89902672, 27.2796, 4.3434,           !- X,Y,Z Vertex 2 {m}
  26.89902672, 27.2796, 0.2286,           !- X,Y,Z Vertex 3 {m}
  23.09329392, 27.2796, 0.2286;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-9-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-9,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-9-space-9,       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 20.42928096, 0,            !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 0,            !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 3 {m}
  15.86243208, 20.42928096, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-10-space-10, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-9,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-10-space-10 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 4.572,                !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 0,            !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 0;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-interior-wall-diagonal-9-space-9 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-1-zone-9,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-interior-wall-diagonal-9-space-9, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 0,                 !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 0,            !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-1-slabongrade-space-9,           !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Slab CZ6 R-3,         !- Construction Name
  storey-1-zone-9,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 0,                    !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 0,            !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 0,            !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 0;                 !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-1-zone-9 Thermostat,             !- Name
  storey-1-zone-9,                        !- Zone or ZoneList Name
  storey-1-zone-9 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 20;   !- Control 1 Name

Schedule:Compact,
  storey-1-zone-9 Thermostat Schedule,    !- Name
  storey-1-zone-9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-1-zone-9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-1-zone-9,                        !- Zone Name
  storey-1-zone-9 Equipment List,         !- Zone Conditioning Equipment List Name
  storey-1-zone-9 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-1-zone-9 Zone Air Node,          !- Zone Air Node Name
  storey-1-zone-9 Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  storey-1-zone-9 Inlet Node List,        !- Name
  storey-1-zone-9 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-1-zone-9 Return Node List,       !- Name
  storey-1-zone-9 Return Air Node;        !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-1-zone-9 VAV Terminal,       !- Name
  storey-1-zone-9 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-1-zone-9 VAV Terminal;           !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-1-zone-9 VAV Terminal,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-1-zone-9 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-1-zone-9 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-1-zone-9 Reheat Coil,            !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-1-zone-9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-1-zone-9 Reheat Coil,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-1-zone-9 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-1-zone-9 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-1-zone-9 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-1-zone-9 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-1-zone-9 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-1-zone-9 VAV Terminal,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-1-zone-9,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-2-zone-14,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-1 Reversed,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-2-zone-14,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 4.572,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-ceiling-space-14,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-2-zone-14,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-14 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 9.17448,       !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 9.17448,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 9.17448,     !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 9.17448;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-exterior-wall-1-space-14,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-2-zone-14,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 4.572,         !- X,Y,Z Vertex 1 {m}
  9.01211304, -9.13372824, 9.144,         !- X,Y,Z Vertex 2 {m}
  -9.01211304, -9.13372824, 9.144,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 4.572;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-49,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-1-space-14,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.63659944, -9.13372824, 8.9154,        !- X,Y,Z Vertex 1 {m}
  4.88155488, -9.13372824, 8.9154,        !- X,Y,Z Vertex 2 {m}
  4.88155488, -9.13372824, 4.8006,        !- X,Y,Z Vertex 3 {m}
  8.63659944, -9.13372824, 4.8006;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-50,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-1-space-14,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.13055816, -9.13372824, 8.9154,        !- X,Y,Z Vertex 1 {m}
  0.3755136, -9.13372824, 8.9154,         !- X,Y,Z Vertex 2 {m}
  0.3755136, -9.13372824, 4.8006,         !- X,Y,Z Vertex 3 {m}
  4.13055816, -9.13372824, 4.8006;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-51,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-1-space-14,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.3755136, -9.13372824, 8.9154,        !- X,Y,Z Vertex 1 {m}
  -4.13055816, -9.13372824, 8.9154,       !- X,Y,Z Vertex 2 {m}
  -4.13055816, -9.13372824, 4.8006,       !- X,Y,Z Vertex 3 {m}
  -0.3755136, -9.13372824, 4.8006;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-52,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-1-space-14,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.88155488, -9.13372824, 8.9154,       !- X,Y,Z Vertex 1 {m}
  -8.63659944, -9.13372824, 8.9154,       !- X,Y,Z Vertex 2 {m}
  -8.63659944, -9.13372824, 4.8006,       !- X,Y,Z Vertex 3 {m}
  -4.88155488, -9.13372824, 4.8006;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-1-space-14 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-14,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-1-space-14,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 9.144,       !- X,Y,Z Vertex 3 {m}
  15.86243208, -2.28343968, 9.144;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-1-space-14 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-14,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-1-space-14, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 4.572,         !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 9.144,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 9.144;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-2-space-15, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-14,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-2-space-15 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 9.144,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 9.144,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 4.572;        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-2-zone-14 Thermostat,            !- Name
  storey-2-zone-14,                       !- Zone or ZoneList Name
  storey-2-zone-14 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 11;   !- Control 1 Name

Schedule:Compact,
  storey-2-zone-14 Thermostat Schedule,   !- Name
  storey-2-zone-14 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-2-zone-14 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 11,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-2-zone-14,                       !- Zone Name
  storey-2-zone-14 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-2-zone-14 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-2-zone-14 Zone Air Node,         !- Zone Air Node Name
  storey-2-zone-14 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-2-zone-14 Inlet Node List,       !- Name
  storey-2-zone-14 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-2-zone-14 Return Node List,      !- Name
  storey-2-zone-14 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-2-zone-14 VAV Terminal,      !- Name
  storey-2-zone-14 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-2-zone-14 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-2-zone-14 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-2-zone-14 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-2-zone-14 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-2-zone-14 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-2-zone-14 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-2-zone-14 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-2-zone-14 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-2-zone-14 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-2-zone-14 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-2-zone-14 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-2-zone-14 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-2-zone-14 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-2-zone-14,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-2-zone-15,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-2 Reversed,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-2-zone-15,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 4.572,           !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-ceiling-space-15,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-2-zone-15,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-15 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 9.17448,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 9.17448,     !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 9.17448,    !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 9.17448;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-exterior-wall-2-space-15,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-2-zone-15,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 4.572,        !- X,Y,Z Vertex 1 {m}
  -9.01211304, -9.13372824, 9.144,        !- X,Y,Z Vertex 2 {m}
  -9.01211304, -27.2796, 9.144,           !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 4.572;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-53,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-2-space-15,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -9.51177168, 8.9154,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, -13.2921756, 8.9154,       !- X,Y,Z Vertex 2 {m}
  -9.01211304, -13.2921756, 4.8006,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.51177168, 4.8006;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-54,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-2-space-15,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -14.048232, 8.9154,        !- X,Y,Z Vertex 1 {m}
  -9.01211304, -17.82863592, 8.9154,      !- X,Y,Z Vertex 2 {m}
  -9.01211304, -17.82863592, 4.8006,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -14.048232, 4.8006;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-55,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-2-space-15,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -18.5847228, 8.9154,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, -22.36509624, 8.9154,      !- X,Y,Z Vertex 2 {m}
  -9.01211304, -22.36509624, 4.8006,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -18.5847228, 4.8006;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-56,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-2-space-15,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -23.12118312, 8.9154,      !- X,Y,Z Vertex 1 {m}
  -9.01211304, -26.90155656, 8.9154,      !- X,Y,Z Vertex 2 {m}
  -9.01211304, -26.90155656, 4.8006,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -23.12118312, 4.8006;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-2-space-15 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-15,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-2-space-15,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 9.144,      !- X,Y,Z Vertex 3 {m}
  -15.86243208, -2.28343968, 9.144;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-2-space-15 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-15,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-2-space-15, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 4.572,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 9.144,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 9.144;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-3-space-16, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-15,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-3-space-16 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 9.144,           !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 9.144,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 4.572;           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-2-zone-15 Thermostat,            !- Name
  storey-2-zone-15,                       !- Zone or ZoneList Name
  storey-2-zone-15 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 30;   !- Control 1 Name

Schedule:Compact,
  storey-2-zone-15 Thermostat Schedule,   !- Name
  storey-2-zone-15 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-2-zone-15 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-2-zone-15,                       !- Zone Name
  storey-2-zone-15 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-2-zone-15 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-2-zone-15 Zone Air Node,         !- Zone Air Node Name
  storey-2-zone-15 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-2-zone-15 Inlet Node List,       !- Name
  storey-2-zone-15 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-2-zone-15 Return Node List,      !- Name
  storey-2-zone-15 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-2-zone-15 VAV Terminal,      !- Name
  storey-2-zone-15 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-2-zone-15 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-2-zone-15 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-2-zone-15 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-2-zone-15 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-2-zone-15 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-2-zone-15 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-2-zone-15 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-2-zone-15 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-2-zone-15 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-2-zone-15 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-2-zone-15 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-2-zone-15 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-2-zone-15 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-2-zone-15,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-2-zone-16,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-3 Reversed,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-2-zone-16,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 4.572,              !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 4.572;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-ceiling-space-16,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-2-zone-16,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-16 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 9.17448,         !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 9.17448,    !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 9.17448,    !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 9.17448;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-exterior-wall-3-space-16,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-2-zone-16,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 4.572,           !- X,Y,Z Vertex 1 {m}
  -9.01211304, -27.2796, 9.144,           !- X,Y,Z Vertex 2 {m}
  -27.2796, -27.2796, 9.144,              !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 4.572;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-57,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-3-space-16,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.39268632, -27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  -13.19841912, -27.2796, 8.9154,         !- X,Y,Z Vertex 2 {m}
  -13.19841912, -27.2796, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -9.39268632, -27.2796, 4.8006;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-58,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-3-space-16,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.95956568, -27.2796, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -17.76529848, -27.2796, 8.9154,         !- X,Y,Z Vertex 2 {m}
  -17.76529848, -27.2796, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -13.95956568, -27.2796, 4.8006;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-59,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-3-space-16,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.52644504, -27.2796, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -22.33214736, -27.2796, 8.9154,         !- X,Y,Z Vertex 2 {m}
  -22.33214736, -27.2796, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -18.52644504, -27.2796, 4.8006;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-60,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-3-space-16,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.09329392, -27.2796, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -26.89902672, -27.2796, 8.9154,         !- X,Y,Z Vertex 2 {m}
  -26.89902672, -27.2796, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -23.09329392, -27.2796, 4.8006;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-3-space-16 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-16,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-3-space-16,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 9.144,      !- X,Y,Z Vertex 3 {m}
  -15.86243208, -20.42928096, 9.144;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-3-space-16 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-16,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-3-space-16, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 4.572,           !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 9.144,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 9.144;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-4-space-17, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-16,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-4-space-17 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 9.144,              !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 9.144,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 4.572;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-2-zone-16 Thermostat,            !- Name
  storey-2-zone-16,                       !- Zone or ZoneList Name
  storey-2-zone-16 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9;    !- Control 1 Name

Schedule:Compact,
  storey-2-zone-16 Thermostat Schedule,   !- Name
  storey-2-zone-16 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-2-zone-16 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-2-zone-16,                       !- Zone Name
  storey-2-zone-16 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-2-zone-16 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-2-zone-16 Zone Air Node,         !- Zone Air Node Name
  storey-2-zone-16 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-2-zone-16 Inlet Node List,       !- Name
  storey-2-zone-16 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-2-zone-16 Return Node List,      !- Name
  storey-2-zone-16 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-2-zone-16 VAV Terminal,      !- Name
  storey-2-zone-16 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-2-zone-16 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-2-zone-16 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-2-zone-16 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-2-zone-16 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-2-zone-16 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-2-zone-16 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-2-zone-16 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-2-zone-16 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-2-zone-16 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-2-zone-16 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-2-zone-16 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-2-zone-16 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-2-zone-16 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-2-zone-16,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-2-zone-17,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-4 Reversed,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-2-zone-17,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-4,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 4.572,               !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 4.572;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-ceiling-space-17,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-2-zone-17,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-17 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 9.17448,            !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 9.17448,    !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 9.17448,     !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 9.17448;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-exterior-wall-4-space-17,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-2-zone-17,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 4.572,              !- X,Y,Z Vertex 1 {m}
  -27.2796, -27.2796, 9.144,              !- X,Y,Z Vertex 2 {m}
  -27.2796, 27.2796, 9.144,               !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-61,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-4-space-17,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, -26.14293984, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -27.2796, -14.77646016, 8.9154,         !- X,Y,Z Vertex 2 {m}
  -27.2796, -14.77646016, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -27.2796, -26.14293984, 4.8006;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-62,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-4-space-17,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, -12.50313984, 8.9154,         !- X,Y,Z Vertex 1 {m}
  -27.2796, -1.13666016, 8.9154,          !- X,Y,Z Vertex 2 {m}
  -27.2796, -1.13666016, 4.8006,          !- X,Y,Z Vertex 3 {m}
  -27.2796, -12.50313984, 4.8006;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-63,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-4-space-17,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, 1.13666016, 8.9154,           !- X,Y,Z Vertex 1 {m}
  -27.2796, 12.50313984, 8.9154,          !- X,Y,Z Vertex 2 {m}
  -27.2796, 12.50313984, 4.8006,          !- X,Y,Z Vertex 3 {m}
  -27.2796, 1.13666016, 4.8006;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-64,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-4-space-17,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, 14.77646016, 8.9154,          !- X,Y,Z Vertex 1 {m}
  -27.2796, 26.14293984, 8.9154,          !- X,Y,Z Vertex 2 {m}
  -27.2796, 26.14293984, 4.8006,          !- X,Y,Z Vertex 3 {m}
  -27.2796, 14.77646016, 4.8006;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-4-space-17 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-17,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-4-space-17,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  -20.42928096, -20.42928096, 9.144;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-4-space-17 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-17,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-4-space-17, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 4.572,              !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 9.144,      !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 9.144;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-5-space-18, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-17,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-5-space-18 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 9.144,               !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 4.572;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-2-zone-17 Thermostat,            !- Name
  storey-2-zone-17,                       !- Zone or ZoneList Name
  storey-2-zone-17 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 27;   !- Control 1 Name

Schedule:Compact,
  storey-2-zone-17 Thermostat Schedule,   !- Name
  storey-2-zone-17 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-2-zone-17 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 27,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-2-zone-17,                       !- Zone Name
  storey-2-zone-17 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-2-zone-17 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-2-zone-17 Zone Air Node,         !- Zone Air Node Name
  storey-2-zone-17 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-2-zone-17 Inlet Node List,       !- Name
  storey-2-zone-17 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-2-zone-17 Return Node List,      !- Name
  storey-2-zone-17 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-2-zone-17 VAV Terminal,      !- Name
  storey-2-zone-17 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-2-zone-17 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-2-zone-17 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-2-zone-17 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-2-zone-17 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-2-zone-17 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-2-zone-17 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-2-zone-17 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-2-zone-17 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-2-zone-17 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-2-zone-17 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-2-zone-17 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-2-zone-17 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-2-zone-17 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-2-zone-17,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-2-zone-18,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-5 Reversed,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-2-zone-18,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-5,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 4.572,            !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 4.572;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-ceiling-space-18,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-2-zone-18,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-18 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 9.17448,             !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 9.17448,     !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 9.17448,     !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 9.17448;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-exterior-wall-5-space-18,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-2-zone-18,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 4.572,               !- X,Y,Z Vertex 1 {m}
  -27.2796, 27.2796, 9.144,               !- X,Y,Z Vertex 2 {m}
  -9.01211304, 27.2796, 9.144,            !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 4.572;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-65,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-5-space-18,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.89902672, 27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  -23.09329392, 27.2796, 8.9154,          !- X,Y,Z Vertex 2 {m}
  -23.09329392, 27.2796, 4.8006,          !- X,Y,Z Vertex 3 {m}
  -26.89902672, 27.2796, 4.8006;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-66,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-5-space-18,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.33214736, 27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  -18.52644504, 27.2796, 8.9154,          !- X,Y,Z Vertex 2 {m}
  -18.52644504, 27.2796, 4.8006,          !- X,Y,Z Vertex 3 {m}
  -22.33214736, 27.2796, 4.8006;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-67,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-5-space-18,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.76529848, 27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  -13.95956568, 27.2796, 8.9154,          !- X,Y,Z Vertex 2 {m}
  -13.95956568, 27.2796, 4.8006,          !- X,Y,Z Vertex 3 {m}
  -17.76529848, 27.2796, 4.8006;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-68,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-5-space-18,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.19841912, 27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  -9.39268632, 27.2796, 8.9154,           !- X,Y,Z Vertex 2 {m}
  -9.39268632, 27.2796, 4.8006,           !- X,Y,Z Vertex 3 {m}
  -13.19841912, 27.2796, 4.8006;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-5-space-18 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-18,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-5-space-18,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  -20.42928096, 20.42928096, 9.144;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-5-space-18 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-18,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-5-space-18, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 4.572,               !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 9.144;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-6-space-19, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-18,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-6-space-19 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 9.144,            !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 4.572;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-2-zone-18 Thermostat,            !- Name
  storey-2-zone-18,                       !- Zone or ZoneList Name
  storey-2-zone-18 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 32;   !- Control 1 Name

Schedule:Compact,
  storey-2-zone-18 Thermostat Schedule,   !- Name
  storey-2-zone-18 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-2-zone-18 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 32,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-2-zone-18,                       !- Zone Name
  storey-2-zone-18 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-2-zone-18 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-2-zone-18 Zone Air Node,         !- Zone Air Node Name
  storey-2-zone-18 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-2-zone-18 Inlet Node List,       !- Name
  storey-2-zone-18 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-2-zone-18 Return Node List,      !- Name
  storey-2-zone-18 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-2-zone-18 VAV Terminal,      !- Name
  storey-2-zone-18 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-2-zone-18 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-2-zone-18 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-2-zone-18 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-2-zone-18 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-2-zone-18 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-2-zone-18 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-2-zone-18 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-2-zone-18 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-2-zone-18 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-2-zone-18 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-2-zone-18 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-2-zone-18 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-2-zone-18 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-2-zone-18,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-2-zone-19,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-6 Reversed,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-2-zone-19,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-6,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 4.572,         !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 4.572;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-ceiling-space-19,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-2-zone-19,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-19 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 9.17448,          !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 9.17448,     !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 9.17448,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 9.17448;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-exterior-wall-6-space-19,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-2-zone-19,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 4.572,            !- X,Y,Z Vertex 1 {m}
  -9.01211304, 27.2796, 9.144,            !- X,Y,Z Vertex 2 {m}
  -9.01211304, 9.13372824, 9.144,         !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 4.572;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-69,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-6-space-19,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 26.90155656, 8.9154,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, 23.12118312, 8.9154,       !- X,Y,Z Vertex 2 {m}
  -9.01211304, 23.12118312, 4.8006,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, 26.90155656, 4.8006;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-70,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-6-space-19,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 22.36509624, 8.9154,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, 18.5847228, 8.9154,        !- X,Y,Z Vertex 2 {m}
  -9.01211304, 18.5847228, 4.8006,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 22.36509624, 4.8006;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-71,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-6-space-19,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 17.82863592, 8.9154,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, 14.048232, 8.9154,         !- X,Y,Z Vertex 2 {m}
  -9.01211304, 14.048232, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -9.01211304, 17.82863592, 4.8006;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-72,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-6-space-19,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 13.2921756, 8.9154,        !- X,Y,Z Vertex 1 {m}
  -9.01211304, 9.51177168, 8.9154,        !- X,Y,Z Vertex 2 {m}
  -9.01211304, 9.51177168, 4.8006,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 13.2921756, 4.8006;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-6-space-19 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-19,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-6-space-19,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 9.144,        !- X,Y,Z Vertex 3 {m}
  -15.86243208, 20.42928096, 9.144;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-6-space-19 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-19,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-6-space-19, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 4.572,            !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 9.144;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-7-space-20, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-19,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-7-space-20 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 9.144,         !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 9.144,        !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 4.572;         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-2-zone-19 Thermostat,            !- Name
  storey-2-zone-19,                       !- Zone or ZoneList Name
  storey-2-zone-19 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 35;   !- Control 1 Name

Schedule:Compact,
  storey-2-zone-19 Thermostat Schedule,   !- Name
  storey-2-zone-19 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-2-zone-19 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-2-zone-19,                       !- Zone Name
  storey-2-zone-19 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-2-zone-19 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-2-zone-19 Zone Air Node,         !- Zone Air Node Name
  storey-2-zone-19 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-2-zone-19 Inlet Node List,       !- Name
  storey-2-zone-19 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-2-zone-19 Return Node List,      !- Name
  storey-2-zone-19 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-2-zone-19 VAV Terminal,      !- Name
  storey-2-zone-19 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-2-zone-19 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-2-zone-19 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-2-zone-19 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-2-zone-19 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-2-zone-19 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-2-zone-19 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-2-zone-19 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-2-zone-19 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-2-zone-19 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-2-zone-19 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-2-zone-19 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-2-zone-19 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-2-zone-19 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-2-zone-19,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-2-zone-20,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-7 Reversed,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-2-zone-20,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-7,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 4.572,          !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-ceiling-space-20,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-2-zone-20,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-20 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 9.17448,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 9.17448,      !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 9.17448,       !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 9.17448;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-exterior-wall-7-space-20,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-2-zone-20,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 4.572,         !- X,Y,Z Vertex 1 {m}
  -9.01211304, 9.13372824, 9.144,         !- X,Y,Z Vertex 2 {m}
  9.01211304, 9.13372824, 9.144,          !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 4.572;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-73,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-7-space-20,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.63659944, 9.13372824, 8.9154,        !- X,Y,Z Vertex 1 {m}
  -4.88155488, 9.13372824, 8.9154,        !- X,Y,Z Vertex 2 {m}
  -4.88155488, 9.13372824, 4.8006,        !- X,Y,Z Vertex 3 {m}
  -8.63659944, 9.13372824, 4.8006;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-74,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-7-space-20,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.13055816, 9.13372824, 8.9154,        !- X,Y,Z Vertex 1 {m}
  -0.3755136, 9.13372824, 8.9154,         !- X,Y,Z Vertex 2 {m}
  -0.3755136, 9.13372824, 4.8006,         !- X,Y,Z Vertex 3 {m}
  -4.13055816, 9.13372824, 4.8006;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-75,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-7-space-20,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.3755136, 9.13372824, 8.9154,          !- X,Y,Z Vertex 1 {m}
  4.13055816, 9.13372824, 8.9154,         !- X,Y,Z Vertex 2 {m}
  4.13055816, 9.13372824, 4.8006,         !- X,Y,Z Vertex 3 {m}
  0.3755136, 9.13372824, 4.8006;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-76,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-7-space-20,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.88155488, 9.13372824, 8.9154,         !- X,Y,Z Vertex 1 {m}
  8.63659944, 9.13372824, 8.9154,         !- X,Y,Z Vertex 2 {m}
  8.63659944, 9.13372824, 4.8006,         !- X,Y,Z Vertex 3 {m}
  4.88155488, 9.13372824, 4.8006;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-7-space-20 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-20,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-7-space-20,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 9.144,         !- X,Y,Z Vertex 3 {m}
  -15.86243208, 2.28343968, 9.144;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-7-space-20 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-20,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-7-space-20, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 4.572,         !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 9.144,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 9.144;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-8-space-21, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-20,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-8-space-21 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 9.144,          !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 9.144,         !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 4.572;          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-2-zone-20 Thermostat,            !- Name
  storey-2-zone-20,                       !- Zone or ZoneList Name
  storey-2-zone-20 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 37;   !- Control 1 Name

Schedule:Compact,
  storey-2-zone-20 Thermostat Schedule,   !- Name
  storey-2-zone-20 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-2-zone-20 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-2-zone-20,                       !- Zone Name
  storey-2-zone-20 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-2-zone-20 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-2-zone-20 Zone Air Node,         !- Zone Air Node Name
  storey-2-zone-20 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-2-zone-20 Inlet Node List,       !- Name
  storey-2-zone-20 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-2-zone-20 Return Node List,      !- Name
  storey-2-zone-20 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-2-zone-20 VAV Terminal,      !- Name
  storey-2-zone-20 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-2-zone-20 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-2-zone-20 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-2-zone-20 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-2-zone-20 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-2-zone-20 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-2-zone-20 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-2-zone-20 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-2-zone-20 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-2-zone-20 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-2-zone-20 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-2-zone-20 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-2-zone-20 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-2-zone-20 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-2-zone-20,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-2-zone-21,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-8 Reversed,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-2-zone-21,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-8,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 4.572,             !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 4.572;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-ceiling-space-21,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-2-zone-21,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-21 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 9.17448,        !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 9.17448,       !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 9.17448,      !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 9.17448;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-exterior-wall-8-space-21,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-2-zone-21,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 4.572,          !- X,Y,Z Vertex 1 {m}
  9.01211304, 9.13372824, 9.144,          !- X,Y,Z Vertex 2 {m}
  9.01211304, 27.2796, 9.144,             !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 4.572;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-77,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-8-space-21,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 9.51177168, 8.9154,         !- X,Y,Z Vertex 1 {m}
  9.01211304, 13.2921756, 8.9154,         !- X,Y,Z Vertex 2 {m}
  9.01211304, 13.2921756, 4.8006,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.51177168, 4.8006;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-78,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-8-space-21,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 14.048232, 8.9154,          !- X,Y,Z Vertex 1 {m}
  9.01211304, 17.82863592, 8.9154,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 17.82863592, 4.8006,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 14.048232, 4.8006;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-79,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-8-space-21,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 18.5847228, 8.9154,         !- X,Y,Z Vertex 1 {m}
  9.01211304, 22.36509624, 8.9154,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 22.36509624, 4.8006,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 18.5847228, 4.8006;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-80,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-8-space-21,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 23.12118312, 8.9154,        !- X,Y,Z Vertex 1 {m}
  9.01211304, 26.90155656, 8.9154,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 26.90155656, 4.8006,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 23.12118312, 4.8006;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-8-space-21 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-21,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-8-space-21,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 9.144,        !- X,Y,Z Vertex 3 {m}
  15.86243208, 2.28343968, 9.144;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-8-space-21 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-21,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-8-space-21, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 4.572,          !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 9.144,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 9.144;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-9-space-22, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-21,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-9-space-22 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 9.144,             !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 9.144,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 4.572;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-2-zone-21 Thermostat,            !- Name
  storey-2-zone-21,                       !- Zone or ZoneList Name
  storey-2-zone-21 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 39;   !- Control 1 Name

Schedule:Compact,
  storey-2-zone-21 Thermostat Schedule,   !- Name
  storey-2-zone-21 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-2-zone-21 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-2-zone-21,                       !- Zone Name
  storey-2-zone-21 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-2-zone-21 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-2-zone-21 Zone Air Node,         !- Zone Air Node Name
  storey-2-zone-21 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-2-zone-21 Inlet Node List,       !- Name
  storey-2-zone-21 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-2-zone-21 Return Node List,      !- Name
  storey-2-zone-21 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-2-zone-21 VAV Terminal,      !- Name
  storey-2-zone-21 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-2-zone-21 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-2-zone-21 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-2-zone-21 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-2-zone-21 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-2-zone-21 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-2-zone-21 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-2-zone-21 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-2-zone-21 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-2-zone-21 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-2-zone-21 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-2-zone-21 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-2-zone-21 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-2-zone-21 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-2-zone-21,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-2-zone-22,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-9 Reversed,      !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-2-zone-22,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-9,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 4.572,                !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 4.572;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-ceiling-space-22,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-2-zone-22,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-22 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 9.17448,           !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 9.17448,      !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 9.17448,      !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 9.17448;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-exterior-wall-9-space-22,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-2-zone-22,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 4.572,             !- X,Y,Z Vertex 1 {m}
  9.01211304, 27.2796, 9.144,             !- X,Y,Z Vertex 2 {m}
  27.2796, 27.2796, 9.144,                !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 4.572;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-81,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-9-space-22,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.39268632, 27.2796, 8.9154,            !- X,Y,Z Vertex 1 {m}
  13.19841912, 27.2796, 8.9154,           !- X,Y,Z Vertex 2 {m}
  13.19841912, 27.2796, 4.8006,           !- X,Y,Z Vertex 3 {m}
  9.39268632, 27.2796, 4.8006;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-82,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-9-space-22,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.95956568, 27.2796, 8.9154,           !- X,Y,Z Vertex 1 {m}
  17.76529848, 27.2796, 8.9154,           !- X,Y,Z Vertex 2 {m}
  17.76529848, 27.2796, 4.8006,           !- X,Y,Z Vertex 3 {m}
  13.95956568, 27.2796, 4.8006;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-83,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-9-space-22,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.52644504, 27.2796, 8.9154,           !- X,Y,Z Vertex 1 {m}
  22.33214736, 27.2796, 8.9154,           !- X,Y,Z Vertex 2 {m}
  22.33214736, 27.2796, 4.8006,           !- X,Y,Z Vertex 3 {m}
  18.52644504, 27.2796, 4.8006;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-84,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-9-space-22,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.09329392, 27.2796, 8.9154,           !- X,Y,Z Vertex 1 {m}
  26.89902672, 27.2796, 8.9154,           !- X,Y,Z Vertex 2 {m}
  26.89902672, 27.2796, 4.8006,           !- X,Y,Z Vertex 3 {m}
  23.09329392, 27.2796, 4.8006;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-9-space-22 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-22,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-9-space-22,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 9.144,        !- X,Y,Z Vertex 3 {m}
  15.86243208, 20.42928096, 9.144;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-10-space-23, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-22,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-10-space-23 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 9.144,                !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 9.144,        !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 4.572;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-9-space-22 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-22,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-9-space-22, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 4.572,             !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 9.144,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 9.144;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-2-zone-22 Thermostat,            !- Name
  storey-2-zone-22,                       !- Zone or ZoneList Name
  storey-2-zone-22 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13;   !- Control 1 Name

Schedule:Compact,
  storey-2-zone-22 Thermostat Schedule,   !- Name
  storey-2-zone-22 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-2-zone-22 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-2-zone-22,                       !- Zone Name
  storey-2-zone-22 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-2-zone-22 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-2-zone-22 Zone Air Node,         !- Zone Air Node Name
  storey-2-zone-22 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-2-zone-22 Inlet Node List,       !- Name
  storey-2-zone-22 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-2-zone-22 Return Node List,      !- Name
  storey-2-zone-22 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-2-zone-22 VAV Terminal,      !- Name
  storey-2-zone-22 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-2-zone-22 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-2-zone-22 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-2-zone-22 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-2-zone-22 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-2-zone-22 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-2-zone-22 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-2-zone-22 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-2-zone-22 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-2-zone-22 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-2-zone-22 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-2-zone-22 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-2-zone-22 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-2-zone-22 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-2-zone-22,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-2-zone-23,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-10 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-2-zone-23,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-10,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 4.572,               !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 4.572;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-ceiling-space-23,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-2-zone-23,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-23 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 9.17448,              !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 9.17448,      !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 9.17448,     !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 9.17448;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-exterior-wall-10-space-23,     !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-2-zone-23,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 4.572,                !- X,Y,Z Vertex 1 {m}
  27.2796, 27.2796, 9.144,                !- X,Y,Z Vertex 2 {m}
  27.2796, -27.2796, 9.144,               !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 4.572;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-85,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-10-space-23,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, 26.14293984, 8.9154,           !- X,Y,Z Vertex 1 {m}
  27.2796, 14.77646016, 8.9154,           !- X,Y,Z Vertex 2 {m}
  27.2796, 14.77646016, 4.8006,           !- X,Y,Z Vertex 3 {m}
  27.2796, 26.14293984, 4.8006;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-86,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-10-space-23,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, 12.50313984, 8.9154,           !- X,Y,Z Vertex 1 {m}
  27.2796, 1.13666016, 8.9154,            !- X,Y,Z Vertex 2 {m}
  27.2796, 1.13666016, 4.8006,            !- X,Y,Z Vertex 3 {m}
  27.2796, 12.50313984, 4.8006;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-87,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-10-space-23,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, -1.13666016, 8.9154,           !- X,Y,Z Vertex 1 {m}
  27.2796, -12.50313984, 8.9154,          !- X,Y,Z Vertex 2 {m}
  27.2796, -12.50313984, 4.8006,          !- X,Y,Z Vertex 3 {m}
  27.2796, -1.13666016, 4.8006;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-88,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-10-space-23,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, -14.77646016, 8.9154,          !- X,Y,Z Vertex 1 {m}
  27.2796, -26.14293984, 8.9154,          !- X,Y,Z Vertex 2 {m}
  27.2796, -26.14293984, 4.8006,          !- X,Y,Z Vertex 3 {m}
  27.2796, -14.77646016, 4.8006;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-10-space-23 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-23,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-10-space-23,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  20.42928096, 20.42928096, 9.144;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-10-space-23 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-23,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-10-space-23, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 4.572,                !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 9.144,        !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 9.144;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-11-space-24, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-23,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-11-space-24 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 9.144,               !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 4.572;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-2-zone-23 Thermostat,            !- Name
  storey-2-zone-23,                       !- Zone or ZoneList Name
  storey-2-zone-23 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 42;   !- Control 1 Name

Schedule:Compact,
  storey-2-zone-23 Thermostat Schedule,   !- Name
  storey-2-zone-23 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-2-zone-23 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-2-zone-23,                       !- Zone Name
  storey-2-zone-23 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-2-zone-23 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-2-zone-23 Zone Air Node,         !- Zone Air Node Name
  storey-2-zone-23 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-2-zone-23 Inlet Node List,       !- Name
  storey-2-zone-23 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-2-zone-23 Return Node List,      !- Name
  storey-2-zone-23 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-2-zone-23 VAV Terminal,      !- Name
  storey-2-zone-23 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-2-zone-23 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-2-zone-23 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-2-zone-23 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-2-zone-23 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-2-zone-23 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-2-zone-23 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-2-zone-23 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-2-zone-23 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-2-zone-23 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-2-zone-23 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-2-zone-23 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-2-zone-23 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-2-zone-23 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-2-zone-23,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-2-zone-24,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-11 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-2-zone-24,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-11,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 4.572,            !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 4.572;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-ceiling-space-24,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-2-zone-24,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-24 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 9.17448,             !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 9.17448,     !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 9.17448,     !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 9.17448;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-exterior-wall-11-space-24,     !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-2-zone-24,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 4.572,               !- X,Y,Z Vertex 1 {m}
  27.2796, -27.2796, 9.144,               !- X,Y,Z Vertex 2 {m}
  9.01211304, -27.2796, 9.144,            !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 4.572;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-89,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-11-space-24,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.89902672, -27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  23.09329392, -27.2796, 8.9154,          !- X,Y,Z Vertex 2 {m}
  23.09329392, -27.2796, 4.8006,          !- X,Y,Z Vertex 3 {m}
  26.89902672, -27.2796, 4.8006;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-90,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-11-space-24,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.33214736, -27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  18.52644504, -27.2796, 8.9154,          !- X,Y,Z Vertex 2 {m}
  18.52644504, -27.2796, 4.8006,          !- X,Y,Z Vertex 3 {m}
  22.33214736, -27.2796, 4.8006;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-91,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-11-space-24,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.76529848, -27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  13.95956568, -27.2796, 8.9154,          !- X,Y,Z Vertex 2 {m}
  13.95956568, -27.2796, 4.8006,          !- X,Y,Z Vertex 3 {m}
  17.76529848, -27.2796, 4.8006;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-92,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-11-space-24,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.19841912, -27.2796, 8.9154,          !- X,Y,Z Vertex 1 {m}
  9.39268632, -27.2796, 8.9154,           !- X,Y,Z Vertex 2 {m}
  9.39268632, -27.2796, 4.8006,           !- X,Y,Z Vertex 3 {m}
  13.19841912, -27.2796, 4.8006;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-11-space-24 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-24,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-11-space-24,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  20.42928096, -20.42928096, 9.144;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-11-space-24 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-24,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-11-space-24, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 4.572,               !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 9.144;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-12-space-25, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-24,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-12-space-25 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 9.144,            !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 4.572;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-2-zone-24 Thermostat,            !- Name
  storey-2-zone-24,                       !- Zone or ZoneList Name
  storey-2-zone-24 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 40;   !- Control 1 Name

Schedule:Compact,
  storey-2-zone-24 Thermostat Schedule,   !- Name
  storey-2-zone-24 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-2-zone-24 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-2-zone-24,                       !- Zone Name
  storey-2-zone-24 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-2-zone-24 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-2-zone-24 Zone Air Node,         !- Zone Air Node Name
  storey-2-zone-24 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-2-zone-24 Inlet Node List,       !- Name
  storey-2-zone-24 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-2-zone-24 Return Node List,      !- Name
  storey-2-zone-24 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-2-zone-24 VAV Terminal,      !- Name
  storey-2-zone-24 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-2-zone-24 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-2-zone-24 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-2-zone-24 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-2-zone-24 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-2-zone-24 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-2-zone-24 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-2-zone-24 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-2-zone-24 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-2-zone-24 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-2-zone-24 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-2-zone-24 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-2-zone-24 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-2-zone-24 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-2-zone-24,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-2-zone-25,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-12 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-2-zone-25,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-12,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 4.572,         !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 4.572;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-ceiling-space-25,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-2-zone-25,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-25 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 9.17448,          !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 9.17448,     !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 9.17448,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 9.17448;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-exterior-wall-12-space-25,     !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-2-zone-25,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 4.572,            !- X,Y,Z Vertex 1 {m}
  9.01211304, -27.2796, 9.144,            !- X,Y,Z Vertex 2 {m}
  9.01211304, -9.13372824, 9.144,         !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 4.572;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-93,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-12-space-25,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -26.90155656, 8.9154,       !- X,Y,Z Vertex 1 {m}
  9.01211304, -23.12118312, 8.9154,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -23.12118312, 4.8006,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -26.90155656, 4.8006;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-94,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-12-space-25,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -22.36509624, 8.9154,       !- X,Y,Z Vertex 1 {m}
  9.01211304, -18.5847228, 8.9154,        !- X,Y,Z Vertex 2 {m}
  9.01211304, -18.5847228, 4.8006,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -22.36509624, 4.8006;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-95,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-12-space-25,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -17.82863592, 8.9154,       !- X,Y,Z Vertex 1 {m}
  9.01211304, -14.048232, 8.9154,         !- X,Y,Z Vertex 2 {m}
  9.01211304, -14.048232, 4.8006,         !- X,Y,Z Vertex 3 {m}
  9.01211304, -17.82863592, 4.8006;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-96,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-2-exterior-wall-12-space-25,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -13.2921756, 8.9154,        !- X,Y,Z Vertex 1 {m}
  9.01211304, -9.51177168, 8.9154,        !- X,Y,Z Vertex 2 {m}
  9.01211304, -9.51177168, 4.8006,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -13.2921756, 4.8006;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-12-space-25 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-25,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-12-space-25,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 9.144,        !- X,Y,Z Vertex 3 {m}
  15.86243208, -20.42928096, 9.144;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-1-space-14, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-25,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-1-space-14 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 9.144,         !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 9.144,        !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-diagonal-12-space-25 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-25,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-diagonal-12-space-25, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 4.572,            !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 9.144;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-2-zone-25 Thermostat,            !- Name
  storey-2-zone-25,                       !- Zone or ZoneList Name
  storey-2-zone-25 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 43;   !- Control 1 Name

Schedule:Compact,
  storey-2-zone-25 Thermostat Schedule,   !- Name
  storey-2-zone-25 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-2-zone-25 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-2-zone-25,                       !- Zone Name
  storey-2-zone-25 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-2-zone-25 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-2-zone-25 Zone Air Node,         !- Zone Air Node Name
  storey-2-zone-25 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-2-zone-25 Inlet Node List,       !- Name
  storey-2-zone-25 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-2-zone-25 Return Node List,      !- Name
  storey-2-zone-25 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-2-zone-25 VAV Terminal,      !- Name
  storey-2-zone-25 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-2-zone-25 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-2-zone-25 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-2-zone-25 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-2-zone-25 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-2-zone-25 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-2-zone-25 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-2-zone-25 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-2-zone-25 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-2-zone-25 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-2-zone-25 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-2-zone-25 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-2-zone-25 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-2-zone-25 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-2-zone-25,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-2-zone-26,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-1-ceiling-space-13 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-2-zone-26,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-1-ceiling-space-13,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 3 {m}
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 4 {m}
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 5 {m}
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 6 {m}
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 7 {m}
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 8 {m}
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 9 {m}
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 10 {m}
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 11 {m}
  15.86243208, -20.42928096, 4.572;       !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  storey-2-ceiling-space-26,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-2-zone-26,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-26 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -20.42928096, 9.17448,     !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 9.17448,     !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 9.17448,      !- X,Y,Z Vertex 3 {m}
  15.86243208, 20.42928096, 9.17448,      !- X,Y,Z Vertex 4 {m}
  15.86243208, 2.28343968, 9.17448,       !- X,Y,Z Vertex 5 {m}
  -15.86243208, 2.28343968, 9.17448,      !- X,Y,Z Vertex 6 {m}
  -15.86243208, 20.42928096, 9.17448,     !- X,Y,Z Vertex 7 {m}
  -20.42928096, 20.42928096, 9.17448,     !- X,Y,Z Vertex 8 {m}
  -20.42928096, -20.42928096, 9.17448,    !- X,Y,Z Vertex 9 {m}
  -15.86243208, -20.42928096, 9.17448,    !- X,Y,Z Vertex 10 {m}
  -15.86243208, -2.28343968, 9.17448,     !- X,Y,Z Vertex 11 {m}
  15.86243208, -2.28343968, 9.17448;      !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-1-space-14,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-26,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-1-space-14 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -2.28343968, 9.144,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 9.144,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 4.572,       !- X,Y,Z Vertex 3 {m}
  15.86243208, -2.28343968, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-10-space-23,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-26,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-10-space-23 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, 20.42928096, 9.144,        !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  20.42928096, 20.42928096, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-11-space-24,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-26,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-11-space-24 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, -20.42928096, 9.144,       !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  20.42928096, -20.42928096, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-12-space-25,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-26,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-12-space-25 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -20.42928096, 9.144,       !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 9.144,        !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 4.572,        !- X,Y,Z Vertex 3 {m}
  15.86243208, -20.42928096, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-2-space-15,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-26,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-2-space-15 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -2.28343968, 9.144,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 9.144,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 4.572,      !- X,Y,Z Vertex 3 {m}
  -15.86243208, -2.28343968, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-3-space-16,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-26,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-3-space-16 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -20.42928096, 9.144,      !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 9.144,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 4.572,      !- X,Y,Z Vertex 3 {m}
  -15.86243208, -20.42928096, 4.572;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-4-space-17,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-26,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-4-space-17 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, -20.42928096, 9.144,      !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  -20.42928096, -20.42928096, 4.572;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-5-space-18,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-26,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-5-space-18 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, 20.42928096, 9.144,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 4.572,       !- X,Y,Z Vertex 3 {m}
  -20.42928096, 20.42928096, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-6-space-19,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-26,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-6-space-19 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 20.42928096, 9.144,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 9.144,        !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 4.572,        !- X,Y,Z Vertex 3 {m}
  -15.86243208, 20.42928096, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-7-space-20,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-26,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-7-space-20 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 2.28343968, 9.144,        !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 9.144,         !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 4.572,         !- X,Y,Z Vertex 3 {m}
  -15.86243208, 2.28343968, 4.572;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-8-space-21,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-26,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-8-space-21 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 2.28343968, 9.144,         !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 9.144,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 4.572,        !- X,Y,Z Vertex 3 {m}
  15.86243208, 2.28343968, 4.572;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-2-interior-wall-9-space-22,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-2-zone-26,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-interior-wall-9-space-22 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 20.42928096, 9.144,        !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 9.144,        !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 4.572,        !- X,Y,Z Vertex 3 {m}
  15.86243208, 20.42928096, 4.572;        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-2-zone-26 Thermostat,            !- Name
  storey-2-zone-26,                       !- Zone or ZoneList Name
  storey-2-zone-26 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 44;   !- Control 1 Name

Schedule:Compact,
  storey-2-zone-26 Thermostat Schedule,   !- Name
  storey-2-zone-26 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-2-zone-26 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 44,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-2-zone-26,                       !- Zone Name
  storey-2-zone-26 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-2-zone-26 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-2-zone-26 Zone Air Node,         !- Zone Air Node Name
  storey-2-zone-26 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-2-zone-26 Inlet Node List,       !- Name
  storey-2-zone-26 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-2-zone-26 Return Node List,      !- Name
  storey-2-zone-26 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-2-zone-26 VAV Terminal,      !- Name
  storey-2-zone-26 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-2-zone-26 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-2-zone-26 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-2-zone-26 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-2-zone-26 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-2-zone-26 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-2-zone-26 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-2-zone-26 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-2-zone-26 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-2-zone-26 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-2-zone-26 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-2-zone-26 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-2-zone-26 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-2-zone-26 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-2-zone-26,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-3-zone-27,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-2-ceiling-space-14 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-3-zone-27,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-14,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 9.17448,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 9.17448,     !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 9.17448,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 9.17448;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-ceiling-space-27,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-3-zone-27,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-27 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 13.74648,      !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 13.74648,     !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 13.74648,    !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 13.74648;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-exterior-wall-1-space-27,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-3-zone-27,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 9.144,         !- X,Y,Z Vertex 1 {m}
  9.01211304, -9.13372824, 13.716,        !- X,Y,Z Vertex 2 {m}
  -9.01211304, -9.13372824, 13.716,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 9.144;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-100,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-1-space-27,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.88155488, -9.13372824, 13.4874,      !- X,Y,Z Vertex 1 {m}
  -8.63659944, -9.13372824, 13.4874,      !- X,Y,Z Vertex 2 {m}
  -8.63659944, -9.13372824, 9.3726,       !- X,Y,Z Vertex 3 {m}
  -4.88155488, -9.13372824, 9.3726;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-97,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-1-space-27,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.63659944, -9.13372824, 13.4874,       !- X,Y,Z Vertex 1 {m}
  4.88155488, -9.13372824, 13.4874,       !- X,Y,Z Vertex 2 {m}
  4.88155488, -9.13372824, 9.3726,        !- X,Y,Z Vertex 3 {m}
  8.63659944, -9.13372824, 9.3726;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-98,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-1-space-27,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.13055816, -9.13372824, 13.4874,       !- X,Y,Z Vertex 1 {m}
  0.3755136, -9.13372824, 13.4874,        !- X,Y,Z Vertex 2 {m}
  0.3755136, -9.13372824, 9.3726,         !- X,Y,Z Vertex 3 {m}
  4.13055816, -9.13372824, 9.3726;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-99,                             !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-1-space-27,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.3755136, -9.13372824, 13.4874,       !- X,Y,Z Vertex 1 {m}
  -4.13055816, -9.13372824, 13.4874,      !- X,Y,Z Vertex 2 {m}
  -4.13055816, -9.13372824, 9.3726,       !- X,Y,Z Vertex 3 {m}
  -0.3755136, -9.13372824, 9.3726;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-1-space-27 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-27,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-1-space-27,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -2.28343968, 9.144,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 9.144,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 13.716,      !- X,Y,Z Vertex 3 {m}
  15.86243208, -2.28343968, 13.716;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-1-space-27 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-27,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-1-space-27, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 9.144,         !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 9.144,        !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 13.716,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 13.716;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-2-space-28, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-27,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-2-space-28 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 13.716,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 13.716,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 9.144,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 9.144;        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-3-zone-27 Thermostat,            !- Name
  storey-3-zone-27,                       !- Zone or ZoneList Name
  storey-3-zone-27 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 45;   !- Control 1 Name

Schedule:Compact,
  storey-3-zone-27 Thermostat Schedule,   !- Name
  storey-3-zone-27 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-3-zone-27 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 45,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-3-zone-27,                       !- Zone Name
  storey-3-zone-27 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-3-zone-27 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-3-zone-27 Zone Air Node,         !- Zone Air Node Name
  storey-3-zone-27 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-3-zone-27 Inlet Node List,       !- Name
  storey-3-zone-27 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-3-zone-27 Return Node List,      !- Name
  storey-3-zone-27 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-3-zone-27 VAV Terminal,      !- Name
  storey-3-zone-27 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-3-zone-27 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-3-zone-27 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-3-zone-27 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-3-zone-27 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-3-zone-27 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-3-zone-27 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-3-zone-27 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-3-zone-27 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-3-zone-27 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-3-zone-27 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-3-zone-27 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-3-zone-27 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-3-zone-27 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-3-zone-27,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-3-zone-28,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-2-ceiling-space-15 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-3-zone-28,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-15,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 9.17448,         !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 9.17448,    !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 9.17448,     !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 9.17448;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-ceiling-space-28,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-3-zone-28,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-28 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 13.74648,     !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 13.74648,    !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 13.74648,   !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 13.74648;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-exterior-wall-2-space-28,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-3-zone-28,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 9.144,        !- X,Y,Z Vertex 1 {m}
  -9.01211304, -9.13372824, 13.716,       !- X,Y,Z Vertex 2 {m}
  -9.01211304, -27.2796, 13.716,          !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 9.144;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-101,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-2-space-28,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -9.51177168, 13.4874,      !- X,Y,Z Vertex 1 {m}
  -9.01211304, -13.2921756, 13.4874,      !- X,Y,Z Vertex 2 {m}
  -9.01211304, -13.2921756, 9.3726,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.51177168, 9.3726;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-102,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-2-space-28,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -14.048232, 13.4874,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, -17.82863592, 13.4874,     !- X,Y,Z Vertex 2 {m}
  -9.01211304, -17.82863592, 9.3726,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -14.048232, 9.3726;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-103,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-2-space-28,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -18.5847228, 13.4874,      !- X,Y,Z Vertex 1 {m}
  -9.01211304, -22.36509624, 13.4874,     !- X,Y,Z Vertex 2 {m}
  -9.01211304, -22.36509624, 9.3726,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -18.5847228, 9.3726;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-104,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-2-space-28,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -23.12118312, 13.4874,     !- X,Y,Z Vertex 1 {m}
  -9.01211304, -26.90155656, 13.4874,     !- X,Y,Z Vertex 2 {m}
  -9.01211304, -26.90155656, 9.3726,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -23.12118312, 9.3726;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-2-space-28 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-28,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-2-space-28,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -2.28343968, 9.144,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 9.144,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 13.716,     !- X,Y,Z Vertex 3 {m}
  -15.86243208, -2.28343968, 13.716;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-2-space-28 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-28,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-2-space-28, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 9.144,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 9.144,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 13.716,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 13.716;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-3-space-29, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-28,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-3-space-29 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 13.716,          !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 13.716,     !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 9.144,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 9.144;           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-3-zone-28 Thermostat,            !- Name
  storey-3-zone-28,                       !- Zone or ZoneList Name
  storey-3-zone-28 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 33;   !- Control 1 Name

Schedule:Compact,
  storey-3-zone-28 Thermostat Schedule,   !- Name
  storey-3-zone-28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-3-zone-28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 33,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-3-zone-28,                       !- Zone Name
  storey-3-zone-28 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-3-zone-28 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-3-zone-28 Zone Air Node,         !- Zone Air Node Name
  storey-3-zone-28 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-3-zone-28 Inlet Node List,       !- Name
  storey-3-zone-28 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-3-zone-28 Return Node List,      !- Name
  storey-3-zone-28 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-3-zone-28 VAV Terminal,      !- Name
  storey-3-zone-28 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-3-zone-28 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-3-zone-28 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-3-zone-28 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-3-zone-28 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-3-zone-28 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-3-zone-28 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-3-zone-28 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-3-zone-28 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-3-zone-28 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-3-zone-28 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-3-zone-28 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-3-zone-28 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-3-zone-28 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-3-zone-28,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-3-zone-29,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-2-ceiling-space-16 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-3-zone-29,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-16,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 9.17448,            !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 9.17448,    !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 9.17448,    !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 9.17448;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-ceiling-space-29,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-3-zone-29,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-29 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 13.74648,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 13.74648,   !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 13.74648,   !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 13.74648;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-exterior-wall-3-space-29,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-3-zone-29,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 9.144,           !- X,Y,Z Vertex 1 {m}
  -9.01211304, -27.2796, 13.716,          !- X,Y,Z Vertex 2 {m}
  -27.2796, -27.2796, 13.716,             !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 9.144;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-105,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-3-space-29,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.39268632, -27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  -13.19841912, -27.2796, 13.4874,        !- X,Y,Z Vertex 2 {m}
  -13.19841912, -27.2796, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -9.39268632, -27.2796, 9.3726;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-106,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-3-space-29,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.95956568, -27.2796, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -17.76529848, -27.2796, 13.4874,        !- X,Y,Z Vertex 2 {m}
  -17.76529848, -27.2796, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -13.95956568, -27.2796, 9.3726;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-107,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-3-space-29,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.52644504, -27.2796, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -22.33214736, -27.2796, 13.4874,        !- X,Y,Z Vertex 2 {m}
  -22.33214736, -27.2796, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -18.52644504, -27.2796, 9.3726;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-108,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-3-space-29,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.09329392, -27.2796, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -26.89902672, -27.2796, 13.4874,        !- X,Y,Z Vertex 2 {m}
  -26.89902672, -27.2796, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -23.09329392, -27.2796, 9.3726;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-3-space-29 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-29,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-3-space-29,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -20.42928096, 9.144,      !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 9.144,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 13.716,     !- X,Y,Z Vertex 3 {m}
  -15.86243208, -20.42928096, 13.716;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-3-space-29 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-29,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-3-space-29, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 9.144,           !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 9.144,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 13.716,     !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 13.716;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-4-space-30, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-29,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-4-space-30 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 13.716,             !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 13.716,     !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 9.144,      !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 9.144;              !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-3-zone-29 Thermostat,            !- Name
  storey-3-zone-29,                       !- Zone or ZoneList Name
  storey-3-zone-29 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 48;   !- Control 1 Name

Schedule:Compact,
  storey-3-zone-29 Thermostat Schedule,   !- Name
  storey-3-zone-29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-3-zone-29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-3-zone-29,                       !- Zone Name
  storey-3-zone-29 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-3-zone-29 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-3-zone-29 Zone Air Node,         !- Zone Air Node Name
  storey-3-zone-29 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-3-zone-29 Inlet Node List,       !- Name
  storey-3-zone-29 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-3-zone-29 Return Node List,      !- Name
  storey-3-zone-29 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-3-zone-29 VAV Terminal,      !- Name
  storey-3-zone-29 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-3-zone-29 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-3-zone-29 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-3-zone-29 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-3-zone-29 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-3-zone-29 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-3-zone-29 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-3-zone-29 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-3-zone-29 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-3-zone-29 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-3-zone-29 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-3-zone-29 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-3-zone-29 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-3-zone-29 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-3-zone-29,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-3-zone-30,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-2-ceiling-space-17 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-3-zone-30,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-17,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 9.17448,             !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 9.17448,     !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 9.17448,    !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 9.17448;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-ceiling-space-30,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-3-zone-30,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-30 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 13.74648,           !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 13.74648,   !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 13.74648,    !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 13.74648;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-exterior-wall-4-space-30,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-3-zone-30,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 9.144,              !- X,Y,Z Vertex 1 {m}
  -27.2796, -27.2796, 13.716,             !- X,Y,Z Vertex 2 {m}
  -27.2796, 27.2796, 13.716,              !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 9.144;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-109,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-4-space-30,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, -26.14293984, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -27.2796, -14.77646016, 13.4874,        !- X,Y,Z Vertex 2 {m}
  -27.2796, -14.77646016, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -27.2796, -26.14293984, 9.3726;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-110,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-4-space-30,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, -12.50313984, 13.4874,        !- X,Y,Z Vertex 1 {m}
  -27.2796, -1.13666016, 13.4874,         !- X,Y,Z Vertex 2 {m}
  -27.2796, -1.13666016, 9.3726,          !- X,Y,Z Vertex 3 {m}
  -27.2796, -12.50313984, 9.3726;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-111,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-4-space-30,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, 1.13666016, 13.4874,          !- X,Y,Z Vertex 1 {m}
  -27.2796, 12.50313984, 13.4874,         !- X,Y,Z Vertex 2 {m}
  -27.2796, 12.50313984, 9.3726,          !- X,Y,Z Vertex 3 {m}
  -27.2796, 1.13666016, 9.3726;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-112,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-4-space-30,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, 14.77646016, 13.4874,         !- X,Y,Z Vertex 1 {m}
  -27.2796, 26.14293984, 13.4874,         !- X,Y,Z Vertex 2 {m}
  -27.2796, 26.14293984, 9.3726,          !- X,Y,Z Vertex 3 {m}
  -27.2796, 14.77646016, 9.3726;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-4-space-30 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-30,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-4-space-30,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, -20.42928096, 9.144,      !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  -20.42928096, -20.42928096, 13.716;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-4-space-30 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-30,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-4-space-30, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 9.144,              !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 9.144,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 13.716,     !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 13.716;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-5-space-31, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-30,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-5-space-31 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 13.716,              !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 9.144;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-3-zone-30 Thermostat,            !- Name
  storey-3-zone-30,                       !- Zone or ZoneList Name
  storey-3-zone-30 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 49;   !- Control 1 Name

Schedule:Compact,
  storey-3-zone-30 Thermostat Schedule,   !- Name
  storey-3-zone-30 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-3-zone-30 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 49,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-3-zone-30,                       !- Zone Name
  storey-3-zone-30 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-3-zone-30 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-3-zone-30 Zone Air Node,         !- Zone Air Node Name
  storey-3-zone-30 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-3-zone-30 Inlet Node List,       !- Name
  storey-3-zone-30 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-3-zone-30 Return Node List,      !- Name
  storey-3-zone-30 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-3-zone-30 VAV Terminal,      !- Name
  storey-3-zone-30 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-3-zone-30 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-3-zone-30 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-3-zone-30 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-3-zone-30 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-3-zone-30 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-3-zone-30 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-3-zone-30 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-3-zone-30 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-3-zone-30 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-3-zone-30 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-3-zone-30 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-3-zone-30 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-3-zone-30 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-3-zone-30,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-3-zone-31,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-2-ceiling-space-18 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-3-zone-31,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-18,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 9.17448,          !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 9.17448,     !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 9.17448,     !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 9.17448;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-ceiling-space-31,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-3-zone-31,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-31 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 13.74648,            !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 13.74648,    !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 13.74648,    !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 13.74648;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-exterior-wall-5-space-31,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-3-zone-31,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 9.144,               !- X,Y,Z Vertex 1 {m}
  -27.2796, 27.2796, 13.716,              !- X,Y,Z Vertex 2 {m}
  -9.01211304, 27.2796, 13.716,           !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 9.144;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-113,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-5-space-31,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.89902672, 27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  -23.09329392, 27.2796, 13.4874,         !- X,Y,Z Vertex 2 {m}
  -23.09329392, 27.2796, 9.3726,          !- X,Y,Z Vertex 3 {m}
  -26.89902672, 27.2796, 9.3726;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-114,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-5-space-31,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.33214736, 27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  -18.52644504, 27.2796, 13.4874,         !- X,Y,Z Vertex 2 {m}
  -18.52644504, 27.2796, 9.3726,          !- X,Y,Z Vertex 3 {m}
  -22.33214736, 27.2796, 9.3726;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-115,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-5-space-31,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.76529848, 27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  -13.95956568, 27.2796, 13.4874,         !- X,Y,Z Vertex 2 {m}
  -13.95956568, 27.2796, 9.3726,          !- X,Y,Z Vertex 3 {m}
  -17.76529848, 27.2796, 9.3726;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-116,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-5-space-31,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.19841912, 27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  -9.39268632, 27.2796, 13.4874,          !- X,Y,Z Vertex 2 {m}
  -9.39268632, 27.2796, 9.3726,           !- X,Y,Z Vertex 3 {m}
  -13.19841912, 27.2796, 9.3726;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-5-space-31 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-31,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-5-space-31,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, 20.42928096, 9.144,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  -20.42928096, 20.42928096, 13.716;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-5-space-31 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-31,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-5-space-31, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 9.144,               !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 13.716;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-6-space-32, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-31,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-6-space-32 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 13.716,           !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 9.144;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-3-zone-31 Thermostat,            !- Name
  storey-3-zone-31,                       !- Zone or ZoneList Name
  storey-3-zone-31 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 36;   !- Control 1 Name

Schedule:Compact,
  storey-3-zone-31 Thermostat Schedule,   !- Name
  storey-3-zone-31 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-3-zone-31 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 36,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-3-zone-31,                       !- Zone Name
  storey-3-zone-31 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-3-zone-31 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-3-zone-31 Zone Air Node,         !- Zone Air Node Name
  storey-3-zone-31 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-3-zone-31 Inlet Node List,       !- Name
  storey-3-zone-31 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-3-zone-31 Return Node List,      !- Name
  storey-3-zone-31 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-3-zone-31 VAV Terminal,      !- Name
  storey-3-zone-31 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-3-zone-31 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-3-zone-31 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-3-zone-31 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-3-zone-31 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-3-zone-31 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-3-zone-31 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-3-zone-31 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-3-zone-31 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-3-zone-31 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-3-zone-31 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-3-zone-31 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-3-zone-31 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-3-zone-31 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-3-zone-31,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-3-zone-32,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-2-ceiling-space-19 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-3-zone-32,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-19,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 9.17448,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 9.17448,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 9.17448,     !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 9.17448;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-ceiling-space-32,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-3-zone-32,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-32 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 13.74648,         !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 13.74648,    !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 13.74648,     !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 13.74648;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-exterior-wall-6-space-32,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-3-zone-32,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 9.144,            !- X,Y,Z Vertex 1 {m}
  -9.01211304, 27.2796, 13.716,           !- X,Y,Z Vertex 2 {m}
  -9.01211304, 9.13372824, 13.716,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 9.144;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-117,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-6-space-32,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 26.90155656, 13.4874,      !- X,Y,Z Vertex 1 {m}
  -9.01211304, 23.12118312, 13.4874,      !- X,Y,Z Vertex 2 {m}
  -9.01211304, 23.12118312, 9.3726,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, 26.90155656, 9.3726;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-118,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-6-space-32,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 22.36509624, 13.4874,      !- X,Y,Z Vertex 1 {m}
  -9.01211304, 18.5847228, 13.4874,       !- X,Y,Z Vertex 2 {m}
  -9.01211304, 18.5847228, 9.3726,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 22.36509624, 9.3726;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-119,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-6-space-32,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 17.82863592, 13.4874,      !- X,Y,Z Vertex 1 {m}
  -9.01211304, 14.048232, 13.4874,        !- X,Y,Z Vertex 2 {m}
  -9.01211304, 14.048232, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -9.01211304, 17.82863592, 9.3726;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-120,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-6-space-32,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 13.2921756, 13.4874,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, 9.51177168, 13.4874,       !- X,Y,Z Vertex 2 {m}
  -9.01211304, 9.51177168, 9.3726,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 13.2921756, 9.3726;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-6-space-32 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-32,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-6-space-32,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 20.42928096, 9.144,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 9.144,        !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 13.716,       !- X,Y,Z Vertex 3 {m}
  -15.86243208, 20.42928096, 13.716;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-6-space-32 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-32,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-6-space-32, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 9.144,            !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 13.716;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-7-space-33, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-32,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-7-space-33 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 13.716,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 13.716,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 9.144,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 9.144;         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-3-zone-32 Thermostat,            !- Name
  storey-3-zone-32,                       !- Zone or ZoneList Name
  storey-3-zone-32 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 46;   !- Control 1 Name

Schedule:Compact,
  storey-3-zone-32 Thermostat Schedule,   !- Name
  storey-3-zone-32 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-3-zone-32 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-3-zone-32,                       !- Zone Name
  storey-3-zone-32 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-3-zone-32 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-3-zone-32 Zone Air Node,         !- Zone Air Node Name
  storey-3-zone-32 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-3-zone-32 Inlet Node List,       !- Name
  storey-3-zone-32 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-3-zone-32 Return Node List,      !- Name
  storey-3-zone-32 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-3-zone-32 VAV Terminal,      !- Name
  storey-3-zone-32 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-3-zone-32 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-3-zone-32 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-3-zone-32 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-3-zone-32 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-3-zone-32 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-3-zone-32 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-3-zone-32 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-3-zone-32 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-3-zone-32 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-3-zone-32 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-3-zone-32 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-3-zone-32 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-3-zone-32 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-3-zone-32,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-3-zone-33,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-2-ceiling-space-20 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-3-zone-33,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-20,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 9.17448,        !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 9.17448,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 9.17448,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 9.17448;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-ceiling-space-33,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-3-zone-33,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-33 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 13.74648,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 13.74648,     !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 13.74648,      !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 13.74648;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-exterior-wall-7-space-33,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-3-zone-33,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 9.144,         !- X,Y,Z Vertex 1 {m}
  -9.01211304, 9.13372824, 13.716,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 9.13372824, 13.716,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 9.144;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-121,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-7-space-33,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.63659944, 9.13372824, 13.4874,       !- X,Y,Z Vertex 1 {m}
  -4.88155488, 9.13372824, 13.4874,       !- X,Y,Z Vertex 2 {m}
  -4.88155488, 9.13372824, 9.3726,        !- X,Y,Z Vertex 3 {m}
  -8.63659944, 9.13372824, 9.3726;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-122,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-7-space-33,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.13055816, 9.13372824, 13.4874,       !- X,Y,Z Vertex 1 {m}
  -0.3755136, 9.13372824, 13.4874,        !- X,Y,Z Vertex 2 {m}
  -0.3755136, 9.13372824, 9.3726,         !- X,Y,Z Vertex 3 {m}
  -4.13055816, 9.13372824, 9.3726;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-123,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-7-space-33,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.3755136, 9.13372824, 13.4874,         !- X,Y,Z Vertex 1 {m}
  4.13055816, 9.13372824, 13.4874,        !- X,Y,Z Vertex 2 {m}
  4.13055816, 9.13372824, 9.3726,         !- X,Y,Z Vertex 3 {m}
  0.3755136, 9.13372824, 9.3726;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-124,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-7-space-33,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.88155488, 9.13372824, 13.4874,        !- X,Y,Z Vertex 1 {m}
  8.63659944, 9.13372824, 13.4874,        !- X,Y,Z Vertex 2 {m}
  8.63659944, 9.13372824, 9.3726,         !- X,Y,Z Vertex 3 {m}
  4.88155488, 9.13372824, 9.3726;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-7-space-33 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-33,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-7-space-33,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 2.28343968, 9.144,        !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 9.144,         !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 13.716,        !- X,Y,Z Vertex 3 {m}
  -15.86243208, 2.28343968, 13.716;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-7-space-33 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-33,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-7-space-33, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 9.144,         !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 9.144,        !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 13.716,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 13.716;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-8-space-34, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-33,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-8-space-34 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 13.716,         !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 13.716,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 9.144,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 9.144;          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-3-zone-33 Thermostat,            !- Name
  storey-3-zone-33,                       !- Zone or ZoneList Name
  storey-3-zone-33 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 41;   !- Control 1 Name

Schedule:Compact,
  storey-3-zone-33 Thermostat Schedule,   !- Name
  storey-3-zone-33 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-3-zone-33 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-3-zone-33,                       !- Zone Name
  storey-3-zone-33 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-3-zone-33 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-3-zone-33 Zone Air Node,         !- Zone Air Node Name
  storey-3-zone-33 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-3-zone-33 Inlet Node List,       !- Name
  storey-3-zone-33 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-3-zone-33 Return Node List,      !- Name
  storey-3-zone-33 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-3-zone-33 VAV Terminal,      !- Name
  storey-3-zone-33 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-3-zone-33 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-3-zone-33 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-3-zone-33 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-3-zone-33 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-3-zone-33 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-3-zone-33 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-3-zone-33 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-3-zone-33 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-3-zone-33 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-3-zone-33 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-3-zone-33 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-3-zone-33 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-3-zone-33 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-3-zone-33,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-3-zone-34,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-2-ceiling-space-21 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-3-zone-34,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-21,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 9.17448,           !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 9.17448,      !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 9.17448,       !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 9.17448;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-ceiling-space-34,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-3-zone-34,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-34 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 13.74648,       !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 13.74648,      !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 13.74648,     !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 13.74648;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-exterior-wall-8-space-34,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-3-zone-34,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 9.144,          !- X,Y,Z Vertex 1 {m}
  9.01211304, 9.13372824, 13.716,         !- X,Y,Z Vertex 2 {m}
  9.01211304, 27.2796, 13.716,            !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 9.144;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-125,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-8-space-34,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 9.51177168, 13.4874,        !- X,Y,Z Vertex 1 {m}
  9.01211304, 13.2921756, 13.4874,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 13.2921756, 9.3726,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.51177168, 9.3726;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-126,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-8-space-34,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 14.048232, 13.4874,         !- X,Y,Z Vertex 1 {m}
  9.01211304, 17.82863592, 13.4874,       !- X,Y,Z Vertex 2 {m}
  9.01211304, 17.82863592, 9.3726,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 14.048232, 9.3726;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-127,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-8-space-34,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 18.5847228, 13.4874,        !- X,Y,Z Vertex 1 {m}
  9.01211304, 22.36509624, 13.4874,       !- X,Y,Z Vertex 2 {m}
  9.01211304, 22.36509624, 9.3726,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 18.5847228, 9.3726;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-128,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-8-space-34,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 23.12118312, 13.4874,       !- X,Y,Z Vertex 1 {m}
  9.01211304, 26.90155656, 13.4874,       !- X,Y,Z Vertex 2 {m}
  9.01211304, 26.90155656, 9.3726,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 23.12118312, 9.3726;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-8-space-34 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-34,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-8-space-34,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 2.28343968, 9.144,         !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 9.144,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 13.716,       !- X,Y,Z Vertex 3 {m}
  15.86243208, 2.28343968, 13.716;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-8-space-34 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-34,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-8-space-34, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 9.144,          !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 9.144,         !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 13.716,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 13.716;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-9-space-35, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-34,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-9-space-35 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 13.716,            !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 13.716,       !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 9.144,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 9.144;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-3-zone-34 Thermostat,            !- Name
  storey-3-zone-34,                       !- Zone or ZoneList Name
  storey-3-zone-34 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14;   !- Control 1 Name

Schedule:Compact,
  storey-3-zone-34 Thermostat Schedule,   !- Name
  storey-3-zone-34 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-3-zone-34 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-3-zone-34,                       !- Zone Name
  storey-3-zone-34 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-3-zone-34 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-3-zone-34 Zone Air Node,         !- Zone Air Node Name
  storey-3-zone-34 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-3-zone-34 Inlet Node List,       !- Name
  storey-3-zone-34 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-3-zone-34 Return Node List,      !- Name
  storey-3-zone-34 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-3-zone-34 VAV Terminal,      !- Name
  storey-3-zone-34 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-3-zone-34 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-3-zone-34 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-3-zone-34 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-3-zone-34 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-3-zone-34 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-3-zone-34 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-3-zone-34 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-3-zone-34 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-3-zone-34 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-3-zone-34 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-3-zone-34 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-3-zone-34 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-3-zone-34 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-3-zone-34,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-3-zone-35,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-2-ceiling-space-22 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-3-zone-35,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-22,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 9.17448,              !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 9.17448,      !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 9.17448,      !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 9.17448;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-ceiling-space-35,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-3-zone-35,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-35 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 13.74648,          !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 13.74648,     !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 13.74648,     !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 13.74648;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-exterior-wall-9-space-35,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-3-zone-35,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 9.144,             !- X,Y,Z Vertex 1 {m}
  9.01211304, 27.2796, 13.716,            !- X,Y,Z Vertex 2 {m}
  27.2796, 27.2796, 13.716,               !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 9.144;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-129,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-9-space-35,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.39268632, 27.2796, 13.4874,           !- X,Y,Z Vertex 1 {m}
  13.19841912, 27.2796, 13.4874,          !- X,Y,Z Vertex 2 {m}
  13.19841912, 27.2796, 9.3726,           !- X,Y,Z Vertex 3 {m}
  9.39268632, 27.2796, 9.3726;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-130,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-9-space-35,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.95956568, 27.2796, 13.4874,          !- X,Y,Z Vertex 1 {m}
  17.76529848, 27.2796, 13.4874,          !- X,Y,Z Vertex 2 {m}
  17.76529848, 27.2796, 9.3726,           !- X,Y,Z Vertex 3 {m}
  13.95956568, 27.2796, 9.3726;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-131,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-9-space-35,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.52644504, 27.2796, 13.4874,          !- X,Y,Z Vertex 1 {m}
  22.33214736, 27.2796, 13.4874,          !- X,Y,Z Vertex 2 {m}
  22.33214736, 27.2796, 9.3726,           !- X,Y,Z Vertex 3 {m}
  18.52644504, 27.2796, 9.3726;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-132,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-9-space-35,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.09329392, 27.2796, 13.4874,          !- X,Y,Z Vertex 1 {m}
  26.89902672, 27.2796, 13.4874,          !- X,Y,Z Vertex 2 {m}
  26.89902672, 27.2796, 9.3726,           !- X,Y,Z Vertex 3 {m}
  23.09329392, 27.2796, 9.3726;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-9-space-35 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-35,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-9-space-35,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 20.42928096, 9.144,        !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 9.144,        !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 13.716,       !- X,Y,Z Vertex 3 {m}
  15.86243208, 20.42928096, 13.716;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-10-space-36, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-35,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-10-space-36 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 13.716,               !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 13.716,       !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 9.144,        !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 9.144;                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-9-space-35 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-35,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-9-space-35, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 9.144,             !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 9.144,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 13.716,       !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 13.716;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-3-zone-35 Thermostat,            !- Name
  storey-3-zone-35,                       !- Zone or ZoneList Name
  storey-3-zone-35 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 47;   !- Control 1 Name

Schedule:Compact,
  storey-3-zone-35 Thermostat Schedule,   !- Name
  storey-3-zone-35 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-3-zone-35 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
