  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-3-zone-35,                       !- Zone Name
  storey-3-zone-35 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-3-zone-35 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-3-zone-35 Zone Air Node,         !- Zone Air Node Name
  storey-3-zone-35 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-3-zone-35 Inlet Node List,       !- Name
  storey-3-zone-35 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-3-zone-35 Return Node List,      !- Name
  storey-3-zone-35 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-3-zone-35 VAV Terminal,      !- Name
  storey-3-zone-35 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-3-zone-35 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-3-zone-35 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-3-zone-35 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-3-zone-35 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-3-zone-35 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-3-zone-35 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-3-zone-35 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-3-zone-35 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-3-zone-35 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-3-zone-35 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-3-zone-35 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-3-zone-35 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-3-zone-35 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-3-zone-35,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-3-zone-36,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-2-ceiling-space-23 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-3-zone-36,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-23,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 9.17448,             !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 9.17448,     !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 9.17448,      !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 9.17448;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-ceiling-space-36,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-3-zone-36,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-36 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 13.74648,             !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 13.74648,     !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 13.74648,    !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 13.74648;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-exterior-wall-10-space-36,     !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-3-zone-36,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 9.144,                !- X,Y,Z Vertex 1 {m}
  27.2796, 27.2796, 13.716,               !- X,Y,Z Vertex 2 {m}
  27.2796, -27.2796, 13.716,              !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 9.144;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-133,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-10-space-36,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, 26.14293984, 13.4874,          !- X,Y,Z Vertex 1 {m}
  27.2796, 14.77646016, 13.4874,          !- X,Y,Z Vertex 2 {m}
  27.2796, 14.77646016, 9.3726,           !- X,Y,Z Vertex 3 {m}
  27.2796, 26.14293984, 9.3726;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-134,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-10-space-36,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, 12.50313984, 13.4874,          !- X,Y,Z Vertex 1 {m}
  27.2796, 1.13666016, 13.4874,           !- X,Y,Z Vertex 2 {m}
  27.2796, 1.13666016, 9.3726,            !- X,Y,Z Vertex 3 {m}
  27.2796, 12.50313984, 9.3726;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-135,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-10-space-36,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, -1.13666016, 13.4874,          !- X,Y,Z Vertex 1 {m}
  27.2796, -12.50313984, 13.4874,         !- X,Y,Z Vertex 2 {m}
  27.2796, -12.50313984, 9.3726,          !- X,Y,Z Vertex 3 {m}
  27.2796, -1.13666016, 9.3726;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-136,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-10-space-36,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, -14.77646016, 13.4874,         !- X,Y,Z Vertex 1 {m}
  27.2796, -26.14293984, 13.4874,         !- X,Y,Z Vertex 2 {m}
  27.2796, -26.14293984, 9.3726,          !- X,Y,Z Vertex 3 {m}
  27.2796, -14.77646016, 9.3726;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-10-space-36 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-36,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-10-space-36,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, 20.42928096, 9.144,        !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  20.42928096, 20.42928096, 13.716;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-10-space-36 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-36,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-10-space-36, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 9.144,                !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 9.144,        !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 13.716,       !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 13.716;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-11-space-37, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-36,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-11-space-37 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 13.716,              !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 9.144;               !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-3-zone-36 Thermostat,            !- Name
  storey-3-zone-36,                       !- Zone or ZoneList Name
  storey-3-zone-36 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 23;   !- Control 1 Name

Schedule:Compact,
  storey-3-zone-36 Thermostat Schedule,   !- Name
  storey-3-zone-36 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-3-zone-36 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-3-zone-36,                       !- Zone Name
  storey-3-zone-36 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-3-zone-36 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-3-zone-36 Zone Air Node,         !- Zone Air Node Name
  storey-3-zone-36 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-3-zone-36 Inlet Node List,       !- Name
  storey-3-zone-36 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-3-zone-36 Return Node List,      !- Name
  storey-3-zone-36 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-3-zone-36 VAV Terminal,      !- Name
  storey-3-zone-36 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-3-zone-36 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-3-zone-36 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-3-zone-36 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-3-zone-36 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-3-zone-36 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-3-zone-36 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-3-zone-36 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-3-zone-36 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-3-zone-36 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-3-zone-36 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-3-zone-36 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-3-zone-36 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-3-zone-36 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-3-zone-36,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-3-zone-37,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-2-ceiling-space-24 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-3-zone-37,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-24,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 9.17448,          !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 9.17448,     !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 9.17448,     !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 9.17448;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-ceiling-space-37,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-3-zone-37,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-37 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 13.74648,            !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 13.74648,    !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 13.74648,    !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 13.74648;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-exterior-wall-11-space-37,     !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-3-zone-37,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 9.144,               !- X,Y,Z Vertex 1 {m}
  27.2796, -27.2796, 13.716,              !- X,Y,Z Vertex 2 {m}
  9.01211304, -27.2796, 13.716,           !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 9.144;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-137,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-11-space-37,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.89902672, -27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  23.09329392, -27.2796, 13.4874,         !- X,Y,Z Vertex 2 {m}
  23.09329392, -27.2796, 9.3726,          !- X,Y,Z Vertex 3 {m}
  26.89902672, -27.2796, 9.3726;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-138,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-11-space-37,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.33214736, -27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  18.52644504, -27.2796, 13.4874,         !- X,Y,Z Vertex 2 {m}
  18.52644504, -27.2796, 9.3726,          !- X,Y,Z Vertex 3 {m}
  22.33214736, -27.2796, 9.3726;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-139,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-11-space-37,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.76529848, -27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  13.95956568, -27.2796, 13.4874,         !- X,Y,Z Vertex 2 {m}
  13.95956568, -27.2796, 9.3726,          !- X,Y,Z Vertex 3 {m}
  17.76529848, -27.2796, 9.3726;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-140,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-11-space-37,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.19841912, -27.2796, 13.4874,         !- X,Y,Z Vertex 1 {m}
  9.39268632, -27.2796, 13.4874,          !- X,Y,Z Vertex 2 {m}
  9.39268632, -27.2796, 9.3726,           !- X,Y,Z Vertex 3 {m}
  13.19841912, -27.2796, 9.3726;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-11-space-37 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-37,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-11-space-37,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, -20.42928096, 9.144,       !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  20.42928096, -20.42928096, 13.716;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-11-space-37 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-37,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-11-space-37, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 9.144,               !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 13.716;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-12-space-38, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-37,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-12-space-38 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 13.716,           !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 9.144;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-3-zone-37 Thermostat,            !- Name
  storey-3-zone-37,                       !- Zone or ZoneList Name
  storey-3-zone-37 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 38;   !- Control 1 Name

Schedule:Compact,
  storey-3-zone-37 Thermostat Schedule,   !- Name
  storey-3-zone-37 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-3-zone-37 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-3-zone-37,                       !- Zone Name
  storey-3-zone-37 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-3-zone-37 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-3-zone-37 Zone Air Node,         !- Zone Air Node Name
  storey-3-zone-37 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-3-zone-37 Inlet Node List,       !- Name
  storey-3-zone-37 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-3-zone-37 Return Node List,      !- Name
  storey-3-zone-37 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-3-zone-37 VAV Terminal,      !- Name
  storey-3-zone-37 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-3-zone-37 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-3-zone-37 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-3-zone-37 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-3-zone-37 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-3-zone-37 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-3-zone-37 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-3-zone-37 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-3-zone-37 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-3-zone-37 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-3-zone-37 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-3-zone-37 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-3-zone-37 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-3-zone-37 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-3-zone-37,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-3-zone-38,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-2-ceiling-space-25 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-3-zone-38,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-25,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 9.17448,       !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 9.17448,      !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 9.17448,     !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 9.17448;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-ceiling-space-38,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-3-zone-38,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-38 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 13.74648,         !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 13.74648,    !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 13.74648,     !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 13.74648;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-exterior-wall-12-space-38,     !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-3-zone-38,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 9.144,            !- X,Y,Z Vertex 1 {m}
  9.01211304, -27.2796, 13.716,           !- X,Y,Z Vertex 2 {m}
  9.01211304, -9.13372824, 13.716,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 9.144;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-141,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-12-space-38,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -26.90155656, 13.4874,      !- X,Y,Z Vertex 1 {m}
  9.01211304, -23.12118312, 13.4874,      !- X,Y,Z Vertex 2 {m}
  9.01211304, -23.12118312, 9.3726,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -26.90155656, 9.3726;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-142,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-12-space-38,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -22.36509624, 13.4874,      !- X,Y,Z Vertex 1 {m}
  9.01211304, -18.5847228, 13.4874,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -18.5847228, 9.3726,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -22.36509624, 9.3726;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-143,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-12-space-38,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -17.82863592, 13.4874,      !- X,Y,Z Vertex 1 {m}
  9.01211304, -14.048232, 13.4874,        !- X,Y,Z Vertex 2 {m}
  9.01211304, -14.048232, 9.3726,         !- X,Y,Z Vertex 3 {m}
  9.01211304, -17.82863592, 9.3726;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-144,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-3-exterior-wall-12-space-38,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -13.2921756, 13.4874,       !- X,Y,Z Vertex 1 {m}
  9.01211304, -9.51177168, 13.4874,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -9.51177168, 9.3726,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -13.2921756, 9.3726;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-12-space-38 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-38,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-12-space-38,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -20.42928096, 9.144,       !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 9.144,        !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 13.716,       !- X,Y,Z Vertex 3 {m}
  15.86243208, -20.42928096, 13.716;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-1-space-27, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-38,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-1-space-27 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 13.716,        !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 13.716,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 9.144,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 9.144;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-diagonal-12-space-38 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-38,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-diagonal-12-space-38, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 9.144,            !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 9.144,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 13.716;           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-3-zone-38 Thermostat,            !- Name
  storey-3-zone-38,                       !- Zone or ZoneList Name
  storey-3-zone-38 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8;    !- Control 1 Name

Schedule:Compact,
  storey-3-zone-38 Thermostat Schedule,   !- Name
  storey-3-zone-38 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-3-zone-38 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-3-zone-38,                       !- Zone Name
  storey-3-zone-38 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-3-zone-38 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-3-zone-38 Zone Air Node,         !- Zone Air Node Name
  storey-3-zone-38 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-3-zone-38 Inlet Node List,       !- Name
  storey-3-zone-38 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-3-zone-38 Return Node List,      !- Name
  storey-3-zone-38 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-3-zone-38 VAV Terminal,      !- Name
  storey-3-zone-38 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-3-zone-38 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-3-zone-38 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-3-zone-38 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-3-zone-38 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-3-zone-38 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-3-zone-38 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-3-zone-38 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-3-zone-38 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-3-zone-38 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-3-zone-38 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-3-zone-38 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-3-zone-38 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-3-zone-38 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-3-zone-38,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-3-zone-39,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-2-ceiling-space-26 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-3-zone-39,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-2-ceiling-space-26,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -2.28343968, 9.17448,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 9.17448,     !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 9.17448,    !- X,Y,Z Vertex 3 {m}
  -20.42928096, -20.42928096, 9.17448,    !- X,Y,Z Vertex 4 {m}
  -20.42928096, 20.42928096, 9.17448,     !- X,Y,Z Vertex 5 {m}
  -15.86243208, 20.42928096, 9.17448,     !- X,Y,Z Vertex 6 {m}
  -15.86243208, 2.28343968, 9.17448,      !- X,Y,Z Vertex 7 {m}
  15.86243208, 2.28343968, 9.17448,       !- X,Y,Z Vertex 8 {m}
  15.86243208, 20.42928096, 9.17448,      !- X,Y,Z Vertex 9 {m}
  20.42928096, 20.42928096, 9.17448,      !- X,Y,Z Vertex 10 {m}
  20.42928096, -20.42928096, 9.17448,     !- X,Y,Z Vertex 11 {m}
  15.86243208, -20.42928096, 9.17448;     !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  storey-3-ceiling-space-39,              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Floor Reversed,        !- Construction Name
  storey-3-zone-39,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-39 Reversed,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -20.42928096, 13.74648,    !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 13.74648,    !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 13.74648,     !- X,Y,Z Vertex 3 {m}
  15.86243208, 20.42928096, 13.74648,     !- X,Y,Z Vertex 4 {m}
  15.86243208, 2.28343968, 13.74648,      !- X,Y,Z Vertex 5 {m}
  -15.86243208, 2.28343968, 13.74648,     !- X,Y,Z Vertex 6 {m}
  -15.86243208, 20.42928096, 13.74648,    !- X,Y,Z Vertex 7 {m}
  -20.42928096, 20.42928096, 13.74648,    !- X,Y,Z Vertex 8 {m}
  -20.42928096, -20.42928096, 13.74648,   !- X,Y,Z Vertex 9 {m}
  -15.86243208, -20.42928096, 13.74648,   !- X,Y,Z Vertex 10 {m}
  -15.86243208, -2.28343968, 13.74648,    !- X,Y,Z Vertex 11 {m}
  15.86243208, -2.28343968, 13.74648;     !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-1-space-27,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-39,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-1-space-27 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -2.28343968, 13.716,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 13.716,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 9.144,       !- X,Y,Z Vertex 3 {m}
  15.86243208, -2.28343968, 9.144;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-10-space-36,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-39,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-10-space-36 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, 20.42928096, 13.716,       !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  20.42928096, 20.42928096, 9.144;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-11-space-37,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-39,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-11-space-37 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, -20.42928096, 13.716,      !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  20.42928096, -20.42928096, 9.144;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-12-space-38,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-39,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-12-space-38 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -20.42928096, 13.716,      !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 13.716,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 9.144,        !- X,Y,Z Vertex 3 {m}
  15.86243208, -20.42928096, 9.144;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-2-space-28,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-39,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-2-space-28 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -2.28343968, 13.716,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 13.716,     !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 9.144,      !- X,Y,Z Vertex 3 {m}
  -15.86243208, -2.28343968, 9.144;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-3-space-29,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-39,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-3-space-29 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -20.42928096, 13.716,     !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 13.716,     !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 9.144,      !- X,Y,Z Vertex 3 {m}
  -15.86243208, -20.42928096, 9.144;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-4-space-30,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-39,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-4-space-30 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, -20.42928096, 13.716,     !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  -20.42928096, -20.42928096, 9.144;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-5-space-31,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-39,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-5-space-31 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, 20.42928096, 13.716,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 9.144,       !- X,Y,Z Vertex 3 {m}
  -20.42928096, 20.42928096, 9.144;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-6-space-32,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-39,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-6-space-32 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 20.42928096, 13.716,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 13.716,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 9.144,        !- X,Y,Z Vertex 3 {m}
  -15.86243208, 20.42928096, 9.144;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-7-space-33,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-39,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-7-space-33 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 2.28343968, 13.716,       !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 13.716,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 9.144,         !- X,Y,Z Vertex 3 {m}
  -15.86243208, 2.28343968, 9.144;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-8-space-34,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-39,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-8-space-34 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 2.28343968, 13.716,        !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 13.716,       !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 9.144,        !- X,Y,Z Vertex 3 {m}
  15.86243208, 2.28343968, 9.144;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-3-interior-wall-9-space-35,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-3-zone-39,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-interior-wall-9-space-35 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 20.42928096, 13.716,       !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 13.716,       !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 9.144,        !- X,Y,Z Vertex 3 {m}
  15.86243208, 20.42928096, 9.144;        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-3-zone-39 Thermostat,            !- Name
  storey-3-zone-39,                       !- Zone or ZoneList Name
  storey-3-zone-39 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6;    !- Control 1 Name

Schedule:Compact,
  storey-3-zone-39 Thermostat Schedule,   !- Name
  storey-3-zone-39 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-3-zone-39 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-3-zone-39,                       !- Zone Name
  storey-3-zone-39 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-3-zone-39 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-3-zone-39 Zone Air Node,         !- Zone Air Node Name
  storey-3-zone-39 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-3-zone-39 Inlet Node List,       !- Name
  storey-3-zone-39 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-3-zone-39 Return Node List,      !- Name
  storey-3-zone-39 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-3-zone-39 VAV Terminal,      !- Name
  storey-3-zone-39 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-3-zone-39 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-3-zone-39 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-3-zone-39 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-3-zone-39 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-3-zone-39 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-3-zone-39 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-3-zone-39 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-3-zone-39 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-3-zone-39 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-3-zone-39 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-3-zone-39 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-3-zone-39 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-3-zone-39 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-3-zone-39,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-4-zone-40,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-3-ceiling-space-27 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-4-zone-40,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-27,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 13.74648,     !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 13.74648,    !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 13.74648,     !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 13.74648;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-exterior-wall-1-space-40,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-4-zone-40,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 13.716,        !- X,Y,Z Vertex 1 {m}
  9.01211304, -9.13372824, 18.288,        !- X,Y,Z Vertex 2 {m}
  -9.01211304, -9.13372824, 18.288,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 13.716;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-145,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-1-space-40,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.63659944, -9.13372824, 18.0594,       !- X,Y,Z Vertex 1 {m}
  4.88155488, -9.13372824, 18.0594,       !- X,Y,Z Vertex 2 {m}
  4.88155488, -9.13372824, 13.9446,       !- X,Y,Z Vertex 3 {m}
  8.63659944, -9.13372824, 13.9446;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-146,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-1-space-40,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.13055816, -9.13372824, 18.0594,       !- X,Y,Z Vertex 1 {m}
  0.3755136, -9.13372824, 18.0594,        !- X,Y,Z Vertex 2 {m}
  0.3755136, -9.13372824, 13.9446,        !- X,Y,Z Vertex 3 {m}
  4.13055816, -9.13372824, 13.9446;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-147,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-1-space-40,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.3755136, -9.13372824, 18.0594,       !- X,Y,Z Vertex 1 {m}
  -4.13055816, -9.13372824, 18.0594,      !- X,Y,Z Vertex 2 {m}
  -4.13055816, -9.13372824, 13.9446,      !- X,Y,Z Vertex 3 {m}
  -0.3755136, -9.13372824, 13.9446;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-148,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-1-space-40,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.88155488, -9.13372824, 18.0594,      !- X,Y,Z Vertex 1 {m}
  -8.63659944, -9.13372824, 18.0594,      !- X,Y,Z Vertex 2 {m}
  -8.63659944, -9.13372824, 13.9446,      !- X,Y,Z Vertex 3 {m}
  -4.88155488, -9.13372824, 13.9446;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-1-space-40 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-40,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-1-space-40,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -2.28343968, 13.716,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 13.716,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 18.288,      !- X,Y,Z Vertex 3 {m}
  15.86243208, -2.28343968, 18.288;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-1-space-40 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-40,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-1-space-40, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 13.716,        !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 13.716,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 18.288,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 18.288;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-2-space-41, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-40,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-2-space-41 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 18.288,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 18.288,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 13.716,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 13.716;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-roof-space-40,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof CZ6 R-21,             !- Construction Name
  storey-4-zone-40,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 18.31848,      !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 18.31848,     !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 18.31848,    !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 18.31848;     !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-4-zone-40 Thermostat,            !- Name
  storey-4-zone-40,                       !- Zone or ZoneList Name
  storey-4-zone-40 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5;    !- Control 1 Name

Schedule:Compact,
  storey-4-zone-40 Thermostat Schedule,   !- Name
  storey-4-zone-40 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-4-zone-40 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-4-zone-40,                       !- Zone Name
  storey-4-zone-40 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-4-zone-40 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-4-zone-40 Zone Air Node,         !- Zone Air Node Name
  storey-4-zone-40 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-4-zone-40 Inlet Node List,       !- Name
  storey-4-zone-40 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-4-zone-40 Return Node List,      !- Name
  storey-4-zone-40 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-4-zone-40 VAV Terminal,      !- Name
  storey-4-zone-40 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-4-zone-40 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-4-zone-40 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-4-zone-40 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-4-zone-40 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-4-zone-40 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-4-zone-40 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-4-zone-40 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-4-zone-40 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-4-zone-40 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-4-zone-40 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-4-zone-40 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-4-zone-40 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-4-zone-40 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-4-zone-40,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-4-zone-41,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-3-ceiling-space-28 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-4-zone-41,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-28,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 13.74648,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 13.74648,   !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 13.74648,    !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 13.74648;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-exterior-wall-2-space-41,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-4-zone-41,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 13.716,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, -9.13372824, 18.288,       !- X,Y,Z Vertex 2 {m}
  -9.01211304, -27.2796, 18.288,          !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 13.716;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-149,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-2-space-41,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -9.51177168, 18.0594,      !- X,Y,Z Vertex 1 {m}
  -9.01211304, -13.2921756, 18.0594,      !- X,Y,Z Vertex 2 {m}
  -9.01211304, -13.2921756, 13.9446,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.51177168, 13.9446;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-150,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-2-space-41,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -14.048232, 18.0594,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, -17.82863592, 18.0594,     !- X,Y,Z Vertex 2 {m}
  -9.01211304, -17.82863592, 13.9446,     !- X,Y,Z Vertex 3 {m}
  -9.01211304, -14.048232, 13.9446;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-151,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-2-space-41,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -18.5847228, 18.0594,      !- X,Y,Z Vertex 1 {m}
  -9.01211304, -22.36509624, 18.0594,     !- X,Y,Z Vertex 2 {m}
  -9.01211304, -22.36509624, 13.9446,     !- X,Y,Z Vertex 3 {m}
  -9.01211304, -18.5847228, 13.9446;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-152,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-2-space-41,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, -23.12118312, 18.0594,     !- X,Y,Z Vertex 1 {m}
  -9.01211304, -26.90155656, 18.0594,     !- X,Y,Z Vertex 2 {m}
  -9.01211304, -26.90155656, 13.9446,     !- X,Y,Z Vertex 3 {m}
  -9.01211304, -23.12118312, 13.9446;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-2-space-41 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-41,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-2-space-41,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -2.28343968, 13.716,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 13.716,     !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 18.288,     !- X,Y,Z Vertex 3 {m}
  -15.86243208, -2.28343968, 18.288;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-2-space-41 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-41,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-2-space-41, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 13.716,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 13.716,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 18.288,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, -9.13372824, 18.288;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-3-space-42, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-41,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-3-space-42 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 18.288,          !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 18.288,     !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 13.716,     !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 13.716;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-roof-space-41,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof CZ6 R-21,             !- Construction Name
  storey-4-zone-41,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -9.13372824, 18.31848,     !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 18.31848,    !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 18.31848,   !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 18.31848;        !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-4-zone-41 Thermostat,            !- Name
  storey-4-zone-41,                       !- Zone or ZoneList Name
  storey-4-zone-41 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7;    !- Control 1 Name

Schedule:Compact,
  storey-4-zone-41 Thermostat Schedule,   !- Name
  storey-4-zone-41 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-4-zone-41 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-4-zone-41,                       !- Zone Name
  storey-4-zone-41 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-4-zone-41 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-4-zone-41 Zone Air Node,         !- Zone Air Node Name
  storey-4-zone-41 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-4-zone-41 Inlet Node List,       !- Name
  storey-4-zone-41 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-4-zone-41 Return Node List,      !- Name
  storey-4-zone-41 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-4-zone-41 VAV Terminal,      !- Name
  storey-4-zone-41 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-4-zone-41 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-4-zone-41 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-4-zone-41 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-4-zone-41 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-4-zone-41 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-4-zone-41 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-4-zone-41 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-4-zone-41 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-4-zone-41 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-4-zone-41 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-4-zone-41 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-4-zone-41 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-4-zone-41 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-4-zone-41,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-4-zone-42,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-3-ceiling-space-29 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-4-zone-42,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-29,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 13.74648,           !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 13.74648,   !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 13.74648,   !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 13.74648;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-exterior-wall-3-space-42,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-4-zone-42,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 13.716,          !- X,Y,Z Vertex 1 {m}
  -9.01211304, -27.2796, 18.288,          !- X,Y,Z Vertex 2 {m}
  -27.2796, -27.2796, 18.288,             !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 13.716;             !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-153,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-3-space-42,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.39268632, -27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  -13.19841912, -27.2796, 18.0594,        !- X,Y,Z Vertex 2 {m}
  -13.19841912, -27.2796, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -9.39268632, -27.2796, 13.9446;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-154,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-3-space-42,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.95956568, -27.2796, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -17.76529848, -27.2796, 18.0594,        !- X,Y,Z Vertex 2 {m}
  -17.76529848, -27.2796, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -13.95956568, -27.2796, 13.9446;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-155,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-3-space-42,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -18.52644504, -27.2796, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -22.33214736, -27.2796, 18.0594,        !- X,Y,Z Vertex 2 {m}
  -22.33214736, -27.2796, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -18.52644504, -27.2796, 13.9446;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-156,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-3-space-42,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.09329392, -27.2796, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -26.89902672, -27.2796, 18.0594,        !- X,Y,Z Vertex 2 {m}
  -26.89902672, -27.2796, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -23.09329392, -27.2796, 13.9446;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-3-space-42 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-42,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-3-space-42,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -20.42928096, 13.716,     !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 13.716,     !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 18.288,     !- X,Y,Z Vertex 3 {m}
  -15.86243208, -20.42928096, 18.288;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-3-space-42 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-42,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-3-space-42, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 13.716,          !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 13.716,     !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 18.288,     !- X,Y,Z Vertex 3 {m}
  -9.01211304, -27.2796, 18.288;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-4-space-43, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-42,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-4-space-43 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 18.288,             !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 18.288,     !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 13.716,     !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 13.716;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-roof-space-42,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof CZ6 R-21,             !- Construction Name
  storey-4-zone-42,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, -27.2796, 18.31848,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 18.31848,   !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 18.31848,   !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 18.31848;           !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-4-zone-42 Thermostat,            !- Name
  storey-4-zone-42,                       !- Zone or ZoneList Name
  storey-4-zone-42 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16;   !- Control 1 Name

Schedule:Compact,
  storey-4-zone-42 Thermostat Schedule,   !- Name
  storey-4-zone-42 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-4-zone-42 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-4-zone-42,                       !- Zone Name
  storey-4-zone-42 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-4-zone-42 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-4-zone-42 Zone Air Node,         !- Zone Air Node Name
  storey-4-zone-42 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-4-zone-42 Inlet Node List,       !- Name
  storey-4-zone-42 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-4-zone-42 Return Node List,      !- Name
  storey-4-zone-42 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-4-zone-42 VAV Terminal,      !- Name
  storey-4-zone-42 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-4-zone-42 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-4-zone-42 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-4-zone-42 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-4-zone-42 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-4-zone-42 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-4-zone-42 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-4-zone-42 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-4-zone-42 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-4-zone-42 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-4-zone-42 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-4-zone-42 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-4-zone-42 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-4-zone-42 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-4-zone-42,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-4-zone-43,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-3-ceiling-space-30 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-4-zone-43,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-30,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 13.74648,            !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 13.74648,    !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 13.74648,   !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 13.74648;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-exterior-wall-4-space-43,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-4-zone-43,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 13.716,             !- X,Y,Z Vertex 1 {m}
  -27.2796, -27.2796, 18.288,             !- X,Y,Z Vertex 2 {m}
  -27.2796, 27.2796, 18.288,              !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 13.716;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-157,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-4-space-43,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, -26.14293984, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -27.2796, -14.77646016, 18.0594,        !- X,Y,Z Vertex 2 {m}
  -27.2796, -14.77646016, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -27.2796, -26.14293984, 13.9446;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-158,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-4-space-43,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, -12.50313984, 18.0594,        !- X,Y,Z Vertex 1 {m}
  -27.2796, -1.13666016, 18.0594,         !- X,Y,Z Vertex 2 {m}
  -27.2796, -1.13666016, 13.9446,         !- X,Y,Z Vertex 3 {m}
  -27.2796, -12.50313984, 13.9446;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-159,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-4-space-43,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, 1.13666016, 18.0594,          !- X,Y,Z Vertex 1 {m}
  -27.2796, 12.50313984, 18.0594,         !- X,Y,Z Vertex 2 {m}
  -27.2796, 12.50313984, 13.9446,         !- X,Y,Z Vertex 3 {m}
  -27.2796, 1.13666016, 13.9446;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-160,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-4-space-43,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.2796, 14.77646016, 18.0594,         !- X,Y,Z Vertex 1 {m}
  -27.2796, 26.14293984, 18.0594,         !- X,Y,Z Vertex 2 {m}
  -27.2796, 26.14293984, 13.9446,         !- X,Y,Z Vertex 3 {m}
  -27.2796, 14.77646016, 13.9446;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-4-space-43 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-43,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-4-space-43,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, -20.42928096, 13.716,     !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 18.288,      !- X,Y,Z Vertex 3 {m}
  -20.42928096, -20.42928096, 18.288;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-4-space-43 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-43,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-4-space-43, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 13.716,             !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 13.716,     !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 18.288,     !- X,Y,Z Vertex 3 {m}
  -27.2796, -27.2796, 18.288;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-5-space-44, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-43,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-5-space-44 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 18.288,              !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 18.288,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 13.716;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-roof-space-43,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof CZ6 R-21,             !- Construction Name
  storey-4-zone-43,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, -27.2796, 18.31848,           !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 18.31848,   !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 18.31848,    !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 18.31848;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-4-zone-43 Thermostat,            !- Name
  storey-4-zone-43,                       !- Zone or ZoneList Name
  storey-4-zone-43 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4;    !- Control 1 Name

Schedule:Compact,
  storey-4-zone-43 Thermostat Schedule,   !- Name
  storey-4-zone-43 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-4-zone-43 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-4-zone-43,                       !- Zone Name
  storey-4-zone-43 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-4-zone-43 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-4-zone-43 Zone Air Node,         !- Zone Air Node Name
  storey-4-zone-43 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-4-zone-43 Inlet Node List,       !- Name
  storey-4-zone-43 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-4-zone-43 Return Node List,      !- Name
  storey-4-zone-43 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-4-zone-43 VAV Terminal,      !- Name
  storey-4-zone-43 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-4-zone-43 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-4-zone-43 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-4-zone-43 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-4-zone-43 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-4-zone-43 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-4-zone-43 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-4-zone-43 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-4-zone-43 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-4-zone-43 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-4-zone-43 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-4-zone-43 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-4-zone-43 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-4-zone-43 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-4-zone-43,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-4-zone-44,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-3-ceiling-space-31 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-4-zone-44,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-31,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 13.74648,         !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 13.74648,    !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 13.74648,    !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 13.74648;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-exterior-wall-5-space-44,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-4-zone-44,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 13.716,              !- X,Y,Z Vertex 1 {m}
  -27.2796, 27.2796, 18.288,              !- X,Y,Z Vertex 2 {m}
  -9.01211304, 27.2796, 18.288,           !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 13.716;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-161,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-5-space-44,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.89902672, 27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  -23.09329392, 27.2796, 18.0594,         !- X,Y,Z Vertex 2 {m}
  -23.09329392, 27.2796, 13.9446,         !- X,Y,Z Vertex 3 {m}
  -26.89902672, 27.2796, 13.9446;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-162,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-5-space-44,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -22.33214736, 27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  -18.52644504, 27.2796, 18.0594,         !- X,Y,Z Vertex 2 {m}
  -18.52644504, 27.2796, 13.9446,         !- X,Y,Z Vertex 3 {m}
  -22.33214736, 27.2796, 13.9446;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-163,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-5-space-44,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -17.76529848, 27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  -13.95956568, 27.2796, 18.0594,         !- X,Y,Z Vertex 2 {m}
  -13.95956568, 27.2796, 13.9446,         !- X,Y,Z Vertex 3 {m}
  -17.76529848, 27.2796, 13.9446;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-164,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-5-space-44,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -13.19841912, 27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  -9.39268632, 27.2796, 18.0594,          !- X,Y,Z Vertex 2 {m}
  -9.39268632, 27.2796, 13.9446,          !- X,Y,Z Vertex 3 {m}
  -13.19841912, 27.2796, 13.9446;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-5-space-44 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-44,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-5-space-44,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, 20.42928096, 13.716,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 18.288,      !- X,Y,Z Vertex 3 {m}
  -20.42928096, 20.42928096, 18.288;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-5-space-44 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-44,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-5-space-44, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 13.716,              !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 18.288,      !- X,Y,Z Vertex 3 {m}
  -27.2796, 27.2796, 18.288;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-6-space-45, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-44,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-6-space-45 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 18.288,           !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 18.288,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 13.716;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-roof-space-44,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof CZ6 R-21,             !- Construction Name
  storey-4-zone-44,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -27.2796, 27.2796, 18.31848,            !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 18.31848,    !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 18.31848,    !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 18.31848;         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-4-zone-44 Thermostat,            !- Name
  storey-4-zone-44,                       !- Zone or ZoneList Name
  storey-4-zone-44 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 15;   !- Control 1 Name

Schedule:Compact,
  storey-4-zone-44 Thermostat Schedule,   !- Name
  storey-4-zone-44 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-4-zone-44 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-4-zone-44,                       !- Zone Name
  storey-4-zone-44 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-4-zone-44 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-4-zone-44 Zone Air Node,         !- Zone Air Node Name
  storey-4-zone-44 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-4-zone-44 Inlet Node List,       !- Name
  storey-4-zone-44 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-4-zone-44 Return Node List,      !- Name
  storey-4-zone-44 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-4-zone-44 VAV Terminal,      !- Name
  storey-4-zone-44 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-4-zone-44 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-4-zone-44 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-4-zone-44 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-4-zone-44 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-4-zone-44 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-4-zone-44 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-4-zone-44 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-4-zone-44 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-4-zone-44 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-4-zone-44 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-4-zone-44 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-4-zone-44 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-4-zone-44 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-4-zone-44,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-4-zone-45,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-3-ceiling-space-32 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-4-zone-45,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-32,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 13.74648,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 13.74648,     !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 13.74648,    !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 13.74648;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-exterior-wall-6-space-45,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-4-zone-45,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 13.716,           !- X,Y,Z Vertex 1 {m}
  -9.01211304, 27.2796, 18.288,           !- X,Y,Z Vertex 2 {m}
  -9.01211304, 9.13372824, 18.288,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 13.716;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-165,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-6-space-45,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 26.90155656, 18.0594,      !- X,Y,Z Vertex 1 {m}
  -9.01211304, 23.12118312, 18.0594,      !- X,Y,Z Vertex 2 {m}
  -9.01211304, 23.12118312, 13.9446,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, 26.90155656, 13.9446;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-166,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-6-space-45,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 22.36509624, 18.0594,      !- X,Y,Z Vertex 1 {m}
  -9.01211304, 18.5847228, 18.0594,       !- X,Y,Z Vertex 2 {m}
  -9.01211304, 18.5847228, 13.9446,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, 22.36509624, 13.9446;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-167,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-6-space-45,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 17.82863592, 18.0594,      !- X,Y,Z Vertex 1 {m}
  -9.01211304, 14.048232, 18.0594,        !- X,Y,Z Vertex 2 {m}
  -9.01211304, 14.048232, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -9.01211304, 17.82863592, 13.9446;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-168,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-6-space-45,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.01211304, 13.2921756, 18.0594,       !- X,Y,Z Vertex 1 {m}
  -9.01211304, 9.51177168, 18.0594,       !- X,Y,Z Vertex 2 {m}
  -9.01211304, 9.51177168, 13.9446,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, 13.2921756, 13.9446;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-6-space-45 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-45,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-6-space-45,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 20.42928096, 13.716,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 13.716,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 18.288,       !- X,Y,Z Vertex 3 {m}
  -15.86243208, 20.42928096, 18.288;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-6-space-45 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-45,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-6-space-45, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 13.716,           !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 18.288,      !- X,Y,Z Vertex 3 {m}
  -9.01211304, 27.2796, 18.288;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-7-space-46, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-45,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-7-space-46 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 18.288,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 18.288,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 13.716,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 13.716;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-roof-space-45,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof CZ6 R-21,             !- Construction Name
  storey-4-zone-45,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 27.2796, 18.31848,         !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 18.31848,    !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 18.31848,     !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 18.31848;      !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-4-zone-45 Thermostat,            !- Name
  storey-4-zone-45,                       !- Zone or ZoneList Name
  storey-4-zone-45 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3;    !- Control 1 Name

Schedule:Compact,
  storey-4-zone-45 Thermostat Schedule,   !- Name
  storey-4-zone-45 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-4-zone-45 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-4-zone-45,                       !- Zone Name
  storey-4-zone-45 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-4-zone-45 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-4-zone-45 Zone Air Node,         !- Zone Air Node Name
  storey-4-zone-45 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-4-zone-45 Inlet Node List,       !- Name
  storey-4-zone-45 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-4-zone-45 Return Node List,      !- Name
  storey-4-zone-45 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-4-zone-45 VAV Terminal,      !- Name
  storey-4-zone-45 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-4-zone-45 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-4-zone-45 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-4-zone-45 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-4-zone-45 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-4-zone-45 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-4-zone-45 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-4-zone-45 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-4-zone-45 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-4-zone-45 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-4-zone-45 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-4-zone-45 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-4-zone-45 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-4-zone-45 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-4-zone-45,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-4-zone-46,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-3-ceiling-space-33 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-4-zone-46,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-33,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 13.74648,       !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 13.74648,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 13.74648,     !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 13.74648;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-exterior-wall-7-space-46,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-4-zone-46,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 13.716,        !- X,Y,Z Vertex 1 {m}
  -9.01211304, 9.13372824, 18.288,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 9.13372824, 18.288,         !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 13.716;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-169,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-7-space-46,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.63659944, 9.13372824, 18.0594,       !- X,Y,Z Vertex 1 {m}
  -4.88155488, 9.13372824, 18.0594,       !- X,Y,Z Vertex 2 {m}
  -4.88155488, 9.13372824, 13.9446,       !- X,Y,Z Vertex 3 {m}
  -8.63659944, 9.13372824, 13.9446;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-170,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-7-space-46,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.13055816, 9.13372824, 18.0594,       !- X,Y,Z Vertex 1 {m}
  -0.3755136, 9.13372824, 18.0594,        !- X,Y,Z Vertex 2 {m}
  -0.3755136, 9.13372824, 13.9446,        !- X,Y,Z Vertex 3 {m}
  -4.13055816, 9.13372824, 13.9446;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-171,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-7-space-46,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.3755136, 9.13372824, 18.0594,         !- X,Y,Z Vertex 1 {m}
  4.13055816, 9.13372824, 18.0594,        !- X,Y,Z Vertex 2 {m}
  4.13055816, 9.13372824, 13.9446,        !- X,Y,Z Vertex 3 {m}
  0.3755136, 9.13372824, 13.9446;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-172,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-7-space-46,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.88155488, 9.13372824, 18.0594,        !- X,Y,Z Vertex 1 {m}
  8.63659944, 9.13372824, 18.0594,        !- X,Y,Z Vertex 2 {m}
  8.63659944, 9.13372824, 13.9446,        !- X,Y,Z Vertex 3 {m}
  4.88155488, 9.13372824, 13.9446;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-7-space-46 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-46,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-7-space-46,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 2.28343968, 13.716,       !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 13.716,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 18.288,        !- X,Y,Z Vertex 3 {m}
  -15.86243208, 2.28343968, 18.288;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-7-space-46 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-46,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-7-space-46, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 13.716,        !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 13.716,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 18.288,       !- X,Y,Z Vertex 3 {m}
  -9.01211304, 9.13372824, 18.288;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-8-space-47, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-46,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-8-space-47 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 18.288,         !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 18.288,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 13.716,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 13.716;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-roof-space-46,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof CZ6 R-21,             !- Construction Name
  storey-4-zone-46,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9.01211304, 9.13372824, 18.31848,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 18.31848,     !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 18.31848,      !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 18.31848;       !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-4-zone-46 Thermostat,            !- Name
  storey-4-zone-46,                       !- Zone or ZoneList Name
  storey-4-zone-46 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2;    !- Control 1 Name

Schedule:Compact,
  storey-4-zone-46 Thermostat Schedule,   !- Name
  storey-4-zone-46 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-4-zone-46 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-4-zone-46,                       !- Zone Name
  storey-4-zone-46 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-4-zone-46 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-4-zone-46 Zone Air Node,         !- Zone Air Node Name
  storey-4-zone-46 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-4-zone-46 Inlet Node List,       !- Name
  storey-4-zone-46 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-4-zone-46 Return Node List,      !- Name
  storey-4-zone-46 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-4-zone-46 VAV Terminal,      !- Name
  storey-4-zone-46 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-4-zone-46 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-4-zone-46 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-4-zone-46 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-4-zone-46 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-4-zone-46 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-4-zone-46 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-4-zone-46 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-4-zone-46 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-4-zone-46 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-4-zone-46 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-4-zone-46 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-4-zone-46 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-4-zone-46 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-4-zone-46,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-4-zone-47,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-3-ceiling-space-34 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-4-zone-47,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-34,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 13.74648,          !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 13.74648,     !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 13.74648,      !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 13.74648;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-exterior-wall-8-space-47,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-4-zone-47,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 13.716,         !- X,Y,Z Vertex 1 {m}
  9.01211304, 9.13372824, 18.288,         !- X,Y,Z Vertex 2 {m}
  9.01211304, 27.2796, 18.288,            !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 13.716;            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-173,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-8-space-47,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 9.51177168, 18.0594,        !- X,Y,Z Vertex 1 {m}
  9.01211304, 13.2921756, 18.0594,        !- X,Y,Z Vertex 2 {m}
  9.01211304, 13.2921756, 13.9446,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.51177168, 13.9446;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-174,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-8-space-47,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 14.048232, 18.0594,         !- X,Y,Z Vertex 1 {m}
  9.01211304, 17.82863592, 18.0594,       !- X,Y,Z Vertex 2 {m}
  9.01211304, 17.82863592, 13.9446,       !- X,Y,Z Vertex 3 {m}
  9.01211304, 14.048232, 13.9446;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-175,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-8-space-47,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 18.5847228, 18.0594,        !- X,Y,Z Vertex 1 {m}
  9.01211304, 22.36509624, 18.0594,       !- X,Y,Z Vertex 2 {m}
  9.01211304, 22.36509624, 13.9446,       !- X,Y,Z Vertex 3 {m}
  9.01211304, 18.5847228, 13.9446;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-176,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-8-space-47,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, 23.12118312, 18.0594,       !- X,Y,Z Vertex 1 {m}
  9.01211304, 26.90155656, 18.0594,       !- X,Y,Z Vertex 2 {m}
  9.01211304, 26.90155656, 13.9446,       !- X,Y,Z Vertex 3 {m}
  9.01211304, 23.12118312, 13.9446;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-8-space-47 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-47,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-8-space-47,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 2.28343968, 13.716,        !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 13.716,       !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 18.288,       !- X,Y,Z Vertex 3 {m}
  15.86243208, 2.28343968, 18.288;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-8-space-47 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-47,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-8-space-47, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 13.716,         !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 13.716,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 18.288,        !- X,Y,Z Vertex 3 {m}
  9.01211304, 9.13372824, 18.288;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-9-space-48, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-47,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-9-space-48 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 18.288,            !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 18.288,       !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 13.716,       !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 13.716;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-roof-space-47,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof CZ6 R-21,             !- Construction Name
  storey-4-zone-47,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 9.13372824, 18.31848,       !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 18.31848,      !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 18.31848,     !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 18.31848;          !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-4-zone-47 Thermostat,            !- Name
  storey-4-zone-47,                       !- Zone or ZoneList Name
  storey-4-zone-47 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 53;   !- Control 1 Name

Schedule:Compact,
  storey-4-zone-47 Thermostat Schedule,   !- Name
  storey-4-zone-47 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-4-zone-47 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 53,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-4-zone-47,                       !- Zone Name
  storey-4-zone-47 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-4-zone-47 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-4-zone-47 Zone Air Node,         !- Zone Air Node Name
  storey-4-zone-47 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-4-zone-47 Inlet Node List,       !- Name
  storey-4-zone-47 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-4-zone-47 Return Node List,      !- Name
  storey-4-zone-47 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-4-zone-47 VAV Terminal,      !- Name
  storey-4-zone-47 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-4-zone-47 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-4-zone-47 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-4-zone-47 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-4-zone-47 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-4-zone-47 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-4-zone-47 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-4-zone-47 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-4-zone-47 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-4-zone-47 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-4-zone-47 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-4-zone-47 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-4-zone-47 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-4-zone-47 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-4-zone-47,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-4-zone-48,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-3-ceiling-space-35 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-4-zone-48,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-35,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 13.74648,             !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 13.74648,     !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 13.74648,     !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 13.74648;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-exterior-wall-9-space-48,      !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-4-zone-48,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 13.716,            !- X,Y,Z Vertex 1 {m}
  9.01211304, 27.2796, 18.288,            !- X,Y,Z Vertex 2 {m}
  27.2796, 27.2796, 18.288,               !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 13.716;               !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-177,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-9-space-48,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.39268632, 27.2796, 18.0594,           !- X,Y,Z Vertex 1 {m}
  13.19841912, 27.2796, 18.0594,          !- X,Y,Z Vertex 2 {m}
  13.19841912, 27.2796, 13.9446,          !- X,Y,Z Vertex 3 {m}
  9.39268632, 27.2796, 13.9446;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-178,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-9-space-48,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.95956568, 27.2796, 18.0594,          !- X,Y,Z Vertex 1 {m}
  17.76529848, 27.2796, 18.0594,          !- X,Y,Z Vertex 2 {m}
  17.76529848, 27.2796, 13.9446,          !- X,Y,Z Vertex 3 {m}
  13.95956568, 27.2796, 13.9446;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-179,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-9-space-48,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  18.52644504, 27.2796, 18.0594,          !- X,Y,Z Vertex 1 {m}
  22.33214736, 27.2796, 18.0594,          !- X,Y,Z Vertex 2 {m}
  22.33214736, 27.2796, 13.9446,          !- X,Y,Z Vertex 3 {m}
  18.52644504, 27.2796, 13.9446;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-180,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-9-space-48,      !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.09329392, 27.2796, 18.0594,          !- X,Y,Z Vertex 1 {m}
  26.89902672, 27.2796, 18.0594,          !- X,Y,Z Vertex 2 {m}
  26.89902672, 27.2796, 13.9446,          !- X,Y,Z Vertex 3 {m}
  23.09329392, 27.2796, 13.9446;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-9-space-48 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-48,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-9-space-48,      !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 20.42928096, 13.716,       !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 13.716,       !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 18.288,       !- X,Y,Z Vertex 3 {m}
  15.86243208, 20.42928096, 18.288;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-10-space-49, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-48,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-10-space-49 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 18.288,               !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 18.288,       !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 13.716,       !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 13.716;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-9-space-48 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-48,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-9-space-48, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 13.716,            !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 13.716,       !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 18.288,       !- X,Y,Z Vertex 3 {m}
  9.01211304, 27.2796, 18.288;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-roof-space-48,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof CZ6 R-21,             !- Construction Name
  storey-4-zone-48,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, 27.2796, 18.31848,          !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 18.31848,     !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 18.31848,     !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 18.31848;             !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-4-zone-48 Thermostat,            !- Name
  storey-4-zone-48,                       !- Zone or ZoneList Name
  storey-4-zone-48 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 22;   !- Control 1 Name

Schedule:Compact,
  storey-4-zone-48 Thermostat Schedule,   !- Name
  storey-4-zone-48 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-4-zone-48 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-4-zone-48,                       !- Zone Name
  storey-4-zone-48 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-4-zone-48 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-4-zone-48 Zone Air Node,         !- Zone Air Node Name
  storey-4-zone-48 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-4-zone-48 Inlet Node List,       !- Name
  storey-4-zone-48 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-4-zone-48 Return Node List,      !- Name
  storey-4-zone-48 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-4-zone-48 VAV Terminal,      !- Name
  storey-4-zone-48 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-4-zone-48 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-4-zone-48 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-4-zone-48 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-4-zone-48 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-4-zone-48 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-4-zone-48 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-4-zone-48 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-4-zone-48 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-4-zone-48 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-4-zone-48 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-4-zone-48 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-4-zone-48 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-4-zone-48 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-4-zone-48,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-4-zone-49,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-3-ceiling-space-36 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-4-zone-49,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-36,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 13.74648,            !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 13.74648,    !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 13.74648,     !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 13.74648;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-exterior-wall-10-space-49,     !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-4-zone-49,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 13.716,               !- X,Y,Z Vertex 1 {m}
  27.2796, 27.2796, 18.288,               !- X,Y,Z Vertex 2 {m}
  27.2796, -27.2796, 18.288,              !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 13.716;              !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-181,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-10-space-49,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, 26.14293984, 18.0594,          !- X,Y,Z Vertex 1 {m}
  27.2796, 14.77646016, 18.0594,          !- X,Y,Z Vertex 2 {m}
  27.2796, 14.77646016, 13.9446,          !- X,Y,Z Vertex 3 {m}
  27.2796, 26.14293984, 13.9446;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-182,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-10-space-49,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, 12.50313984, 18.0594,          !- X,Y,Z Vertex 1 {m}
  27.2796, 1.13666016, 18.0594,           !- X,Y,Z Vertex 2 {m}
  27.2796, 1.13666016, 13.9446,           !- X,Y,Z Vertex 3 {m}
  27.2796, 12.50313984, 13.9446;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-183,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-10-space-49,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, -1.13666016, 18.0594,          !- X,Y,Z Vertex 1 {m}
  27.2796, -12.50313984, 18.0594,         !- X,Y,Z Vertex 2 {m}
  27.2796, -12.50313984, 13.9446,         !- X,Y,Z Vertex 3 {m}
  27.2796, -1.13666016, 13.9446;          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-184,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-10-space-49,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  27.2796, -14.77646016, 18.0594,         !- X,Y,Z Vertex 1 {m}
  27.2796, -26.14293984, 18.0594,         !- X,Y,Z Vertex 2 {m}
  27.2796, -26.14293984, 13.9446,         !- X,Y,Z Vertex 3 {m}
  27.2796, -14.77646016, 13.9446;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-10-space-49 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-49,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-10-space-49,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, 20.42928096, 13.716,       !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 18.288,      !- X,Y,Z Vertex 3 {m}
  20.42928096, 20.42928096, 18.288;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-10-space-49 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-49,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-10-space-49, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 13.716,               !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 13.716,       !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 18.288,       !- X,Y,Z Vertex 3 {m}
  27.2796, 27.2796, 18.288;               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-11-space-50, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-49,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-11-space-50 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 18.288,              !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 18.288,      !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 13.716;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-roof-space-49,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof CZ6 R-21,             !- Construction Name
  storey-4-zone-49,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, 27.2796, 18.31848,             !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 18.31848,     !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 18.31848,    !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 18.31848;            !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-4-zone-49 Thermostat,            !- Name
  storey-4-zone-49,                       !- Zone or ZoneList Name
  storey-4-zone-49 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 52;   !- Control 1 Name

Schedule:Compact,
  storey-4-zone-49 Thermostat Schedule,   !- Name
  storey-4-zone-49 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-4-zone-49 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 52,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-4-zone-49,                       !- Zone Name
  storey-4-zone-49 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-4-zone-49 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-4-zone-49 Zone Air Node,         !- Zone Air Node Name
  storey-4-zone-49 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-4-zone-49 Inlet Node List,       !- Name
  storey-4-zone-49 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-4-zone-49 Return Node List,      !- Name
  storey-4-zone-49 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-4-zone-49 VAV Terminal,      !- Name
  storey-4-zone-49 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-4-zone-49 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-4-zone-49 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-4-zone-49 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-4-zone-49 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-4-zone-49 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-4-zone-49 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-4-zone-49 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-4-zone-49 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-4-zone-49 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-4-zone-49 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-4-zone-49 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-4-zone-49 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-4-zone-49 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-4-zone-49,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-4-zone-50,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-3-ceiling-space-37 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-4-zone-50,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-37,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 13.74648,         !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 13.74648,    !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 13.74648,    !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 13.74648;            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-exterior-wall-11-space-50,     !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-4-zone-50,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 13.716,              !- X,Y,Z Vertex 1 {m}
  27.2796, -27.2796, 18.288,              !- X,Y,Z Vertex 2 {m}
  9.01211304, -27.2796, 18.288,           !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 13.716;           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-185,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-11-space-50,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  26.89902672, -27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  23.09329392, -27.2796, 18.0594,         !- X,Y,Z Vertex 2 {m}
  23.09329392, -27.2796, 13.9446,         !- X,Y,Z Vertex 3 {m}
  26.89902672, -27.2796, 13.9446;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-186,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-11-space-50,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  22.33214736, -27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  18.52644504, -27.2796, 18.0594,         !- X,Y,Z Vertex 2 {m}
  18.52644504, -27.2796, 13.9446,         !- X,Y,Z Vertex 3 {m}
  22.33214736, -27.2796, 13.9446;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-187,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-11-space-50,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.76529848, -27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  13.95956568, -27.2796, 18.0594,         !- X,Y,Z Vertex 2 {m}
  13.95956568, -27.2796, 13.9446,         !- X,Y,Z Vertex 3 {m}
  17.76529848, -27.2796, 13.9446;         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-188,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-11-space-50,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.19841912, -27.2796, 18.0594,         !- X,Y,Z Vertex 1 {m}
  9.39268632, -27.2796, 18.0594,          !- X,Y,Z Vertex 2 {m}
  9.39268632, -27.2796, 13.9446,          !- X,Y,Z Vertex 3 {m}
  13.19841912, -27.2796, 13.9446;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-11-space-50 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-50,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-11-space-50,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, -20.42928096, 13.716,      !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 18.288,      !- X,Y,Z Vertex 3 {m}
  20.42928096, -20.42928096, 18.288;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-11-space-50 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-50,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-11-space-50, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 13.716,              !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 18.288,      !- X,Y,Z Vertex 3 {m}
  27.2796, -27.2796, 18.288;              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-12-space-51, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-50,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-12-space-51 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 18.288,           !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 18.288,      !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 13.716;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-roof-space-50,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof CZ6 R-21,             !- Construction Name
  storey-4-zone-50,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  27.2796, -27.2796, 18.31848,            !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 18.31848,    !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 18.31848,    !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 18.31848;         !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-4-zone-50 Thermostat,            !- Name
  storey-4-zone-50,                       !- Zone or ZoneList Name
  storey-4-zone-50 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 28;   !- Control 1 Name

Schedule:Compact,
  storey-4-zone-50 Thermostat Schedule,   !- Name
  storey-4-zone-50 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-4-zone-50 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-4-zone-50,                       !- Zone Name
  storey-4-zone-50 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-4-zone-50 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-4-zone-50 Zone Air Node,         !- Zone Air Node Name
  storey-4-zone-50 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-4-zone-50 Inlet Node List,       !- Name
  storey-4-zone-50 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-4-zone-50 Return Node List,      !- Name
  storey-4-zone-50 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-4-zone-50 VAV Terminal,      !- Name
  storey-4-zone-50 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-4-zone-50 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-4-zone-50 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-4-zone-50 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-4-zone-50 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-4-zone-50 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-4-zone-50 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-4-zone-50 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-4-zone-50 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-4-zone-50 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-4-zone-50 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-4-zone-50 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-4-zone-50 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-4-zone-50 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-4-zone-50,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-4-zone-51,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-3-ceiling-space-38 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-4-zone-51,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-38,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 13.74648,      !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 13.74648,     !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 13.74648,    !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 13.74648;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-exterior-wall-12-space-51,     !- Name
  Wall,                                   !- Surface Type
  Typical Mass Wall CZ6 R-13,             !- Construction Name
  storey-4-zone-51,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 13.716,           !- X,Y,Z Vertex 1 {m}
  9.01211304, -27.2796, 18.288,           !- X,Y,Z Vertex 2 {m}
  9.01211304, -9.13372824, 18.288,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 13.716;        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-189,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-12-space-51,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -26.90155656, 18.0594,      !- X,Y,Z Vertex 1 {m}
  9.01211304, -23.12118312, 18.0594,      !- X,Y,Z Vertex 2 {m}
  9.01211304, -23.12118312, 13.9446,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -26.90155656, 13.9446;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-190,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-12-space-51,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -22.36509624, 18.0594,      !- X,Y,Z Vertex 1 {m}
  9.01211304, -18.5847228, 18.0594,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -18.5847228, 13.9446,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -22.36509624, 13.9446;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-191,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-12-space-51,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -17.82863592, 18.0594,      !- X,Y,Z Vertex 1 {m}
  9.01211304, -14.048232, 18.0594,        !- X,Y,Z Vertex 2 {m}
  9.01211304, -14.048232, 13.9446,        !- X,Y,Z Vertex 3 {m}
  9.01211304, -17.82863592, 13.9446;      !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  opening-192,                            !- Name
  Window,                                 !- Surface Type
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Construction Name
  storey-4-exterior-wall-12-space-51,     !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9.01211304, -13.2921756, 18.0594,       !- X,Y,Z Vertex 1 {m}
  9.01211304, -9.51177168, 18.0594,       !- X,Y,Z Vertex 2 {m}
  9.01211304, -9.51177168, 13.9446,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -13.2921756, 13.9446;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-12-space-51 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-51,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-12-space-51,     !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -20.42928096, 13.716,      !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 13.716,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 18.288,       !- X,Y,Z Vertex 3 {m}
  15.86243208, -20.42928096, 18.288;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-1-space-40, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-51,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-1-space-40 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -9.13372824, 18.288,        !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 18.288,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 13.716,       !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 13.716;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-diagonal-12-space-51 Reversed, !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-51,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-diagonal-12-space-51, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 13.716,           !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 13.716,      !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 18.288,      !- X,Y,Z Vertex 3 {m}
  9.01211304, -27.2796, 18.288;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-roof-space-51,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof CZ6 R-21,             !- Construction Name
  storey-4-zone-51,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.01211304, -27.2796, 18.31848,         !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 18.31848,    !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 18.31848,     !- X,Y,Z Vertex 3 {m}
  9.01211304, -9.13372824, 18.31848;      !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  storey-4-zone-51 Thermostat,            !- Name
  storey-4-zone-51,                       !- Zone or ZoneList Name
  storey-4-zone-51 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 51;   !- Control 1 Name

Schedule:Compact,
  storey-4-zone-51 Thermostat Schedule,   !- Name
  storey-4-zone-51 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-4-zone-51 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 51,   !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-4-zone-51,                       !- Zone Name
  storey-4-zone-51 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-4-zone-51 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-4-zone-51 Zone Air Node,         !- Zone Air Node Name
  storey-4-zone-51 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-4-zone-51 Inlet Node List,       !- Name
  storey-4-zone-51 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-4-zone-51 Return Node List,      !- Name
  storey-4-zone-51 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-4-zone-51 VAV Terminal,      !- Name
  storey-4-zone-51 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-4-zone-51 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-4-zone-51 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-4-zone-51 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-4-zone-51 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-4-zone-51 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-4-zone-51 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-4-zone-51 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-4-zone-51 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-4-zone-51 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-4-zone-51 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-4-zone-51 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-4-zone-51 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-4-zone-51 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-4-zone-51,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  storey-4-zone-52,                       !- Name
  ,                                       !- Direction of Relative North {deg}
  ,                                       !- X Origin {m}
  ,                                       !- Y Origin {m}
  ,                                       !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ;                                       !- Zone Outside Convection Algorithm

BuildingSurface:Detailed,
  storey-3-ceiling-space-39 Reversed,     !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  storey-4-zone-52,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-3-ceiling-space-39,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -2.28343968, 13.74648,     !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 13.74648,    !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 13.74648,   !- X,Y,Z Vertex 3 {m}
  -20.42928096, -20.42928096, 13.74648,   !- X,Y,Z Vertex 4 {m}
  -20.42928096, 20.42928096, 13.74648,    !- X,Y,Z Vertex 5 {m}
  -15.86243208, 20.42928096, 13.74648,    !- X,Y,Z Vertex 6 {m}
  -15.86243208, 2.28343968, 13.74648,     !- X,Y,Z Vertex 7 {m}
  15.86243208, 2.28343968, 13.74648,      !- X,Y,Z Vertex 8 {m}
  15.86243208, 20.42928096, 13.74648,     !- X,Y,Z Vertex 9 {m}
  20.42928096, 20.42928096, 13.74648,     !- X,Y,Z Vertex 10 {m}
  20.42928096, -20.42928096, 13.74648,    !- X,Y,Z Vertex 11 {m}
  15.86243208, -20.42928096, 13.74648;    !- X,Y,Z Vertex 12 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-1-space-40,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-52,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-1-space-40 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -2.28343968, 18.288,       !- X,Y,Z Vertex 1 {m}
  -15.86243208, -2.28343968, 18.288,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, -2.28343968, 13.716,      !- X,Y,Z Vertex 3 {m}
  15.86243208, -2.28343968, 13.716;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-10-space-49,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-52,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-10-space-49 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, 20.42928096, 18.288,       !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 18.288,      !- X,Y,Z Vertex 2 {m}
  20.42928096, -20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  20.42928096, 20.42928096, 13.716;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-11-space-50,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-52,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-11-space-50 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  20.42928096, -20.42928096, 18.288,      !- X,Y,Z Vertex 1 {m}
  15.86243208, -20.42928096, 18.288,      !- X,Y,Z Vertex 2 {m}
  15.86243208, -20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  20.42928096, -20.42928096, 13.716;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-12-space-51,     !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-52,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-12-space-51 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -20.42928096, 18.288,      !- X,Y,Z Vertex 1 {m}
  15.86243208, -2.28343968, 18.288,       !- X,Y,Z Vertex 2 {m}
  15.86243208, -2.28343968, 13.716,       !- X,Y,Z Vertex 3 {m}
  15.86243208, -20.42928096, 13.716;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-2-space-41,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-52,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-2-space-41 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -2.28343968, 18.288,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, -20.42928096, 18.288,     !- X,Y,Z Vertex 2 {m}
  -15.86243208, -20.42928096, 13.716,     !- X,Y,Z Vertex 3 {m}
  -15.86243208, -2.28343968, 13.716;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-3-space-42,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-52,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-3-space-42 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, -20.42928096, 18.288,     !- X,Y,Z Vertex 1 {m}
  -20.42928096, -20.42928096, 18.288,     !- X,Y,Z Vertex 2 {m}
  -20.42928096, -20.42928096, 13.716,     !- X,Y,Z Vertex 3 {m}
  -15.86243208, -20.42928096, 13.716;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-4-space-43,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-52,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-4-space-43 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, -20.42928096, 18.288,     !- X,Y,Z Vertex 1 {m}
  -20.42928096, 20.42928096, 18.288,      !- X,Y,Z Vertex 2 {m}
  -20.42928096, 20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  -20.42928096, -20.42928096, 13.716;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-5-space-44,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-52,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-5-space-44 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20.42928096, 20.42928096, 18.288,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, 20.42928096, 18.288,      !- X,Y,Z Vertex 2 {m}
  -15.86243208, 20.42928096, 13.716,      !- X,Y,Z Vertex 3 {m}
  -20.42928096, 20.42928096, 13.716;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-6-space-45,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-52,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-6-space-45 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 20.42928096, 18.288,      !- X,Y,Z Vertex 1 {m}
  -15.86243208, 2.28343968, 18.288,       !- X,Y,Z Vertex 2 {m}
  -15.86243208, 2.28343968, 13.716,       !- X,Y,Z Vertex 3 {m}
  -15.86243208, 20.42928096, 13.716;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-7-space-46,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-52,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-7-space-46 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -15.86243208, 2.28343968, 18.288,       !- X,Y,Z Vertex 1 {m}
  15.86243208, 2.28343968, 18.288,        !- X,Y,Z Vertex 2 {m}
  15.86243208, 2.28343968, 13.716,        !- X,Y,Z Vertex 3 {m}
  -15.86243208, 2.28343968, 13.716;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-8-space-47,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-52,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-8-space-47 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 2.28343968, 18.288,        !- X,Y,Z Vertex 1 {m}
  15.86243208, 20.42928096, 18.288,       !- X,Y,Z Vertex 2 {m}
  15.86243208, 20.42928096, 13.716,       !- X,Y,Z Vertex 3 {m}
  15.86243208, 2.28343968, 13.716;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-interior-wall-9-space-48,      !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  storey-4-zone-52,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  storey-4-interior-wall-9-space-48 Reversed, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, 20.42928096, 18.288,       !- X,Y,Z Vertex 1 {m}
  20.42928096, 20.42928096, 18.288,       !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 13.716,       !- X,Y,Z Vertex 3 {m}
  15.86243208, 20.42928096, 13.716;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  storey-4-roof-space-52,                 !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof CZ6 R-21,             !- Construction Name
  storey-4-zone-52,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.86243208, -20.42928096, 18.31848,    !- X,Y,Z Vertex 1 {m}
  20.42928096, -20.42928096, 18.31848,    !- X,Y,Z Vertex 2 {m}
  20.42928096, 20.42928096, 18.31848,     !- X,Y,Z Vertex 3 {m}
  15.86243208, 20.42928096, 18.31848,     !- X,Y,Z Vertex 4 {m}
  15.86243208, 2.28343968, 18.31848,      !- X,Y,Z Vertex 5 {m}
  -15.86243208, 2.28343968, 18.31848,     !- X,Y,Z Vertex 6 {m}
  -15.86243208, 20.42928096, 18.31848,    !- X,Y,Z Vertex 7 {m}
  -20.42928096, 20.42928096, 18.31848,    !- X,Y,Z Vertex 8 {m}
  -20.42928096, -20.42928096, 18.31848,   !- X,Y,Z Vertex 9 {m}
  -15.86243208, -20.42928096, 18.31848,   !- X,Y,Z Vertex 10 {m}
  -15.86243208, -2.28343968, 18.31848,    !- X,Y,Z Vertex 11 {m}
  15.86243208, -2.28343968, 18.31848;     !- X,Y,Z Vertex 12 {m}

ZoneControl:Thermostat,
  storey-4-zone-52 Thermostat,            !- Name
  storey-4-zone-52,                       !- Zone or ZoneList Name
  storey-4-zone-52 Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1;    !- Control 1 Name

Schedule:Compact,
  storey-4-zone-52 Thermostat Schedule,   !- Name
  storey-4-zone-52 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  storey-4-zone-52 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  Office_OpenOffice_Large_HTGSETP_SPEED,  !- Heating Setpoint Temperature Schedule Name
  Office_OpenOffice_Large_CLGSETP_SPEED;  !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  storey-4-zone-52,                       !- Zone Name
  storey-4-zone-52 Equipment List,        !- Zone Conditioning Equipment List Name
  storey-4-zone-52 Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  storey-4-zone-52 Zone Air Node,         !- Zone Air Node Name
  storey-4-zone-52 Return Node List;      !- Zone Return Air Node or NodeList Name

NodeList,
  storey-4-zone-52 Inlet Node List,       !- Name
  storey-4-zone-52 VAV Terminal Outlet Air Node; !- Node Name 1

NodeList,
  storey-4-zone-52 Return Node List,      !- Name
  storey-4-zone-52 Return Air Node;       !- Node Name 1

ZoneHVAC:AirDistributionUnit,
  ADU storey-4-zone-52 VAV Terminal,      !- Name
  storey-4-zone-52 VAV Terminal Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:VAV:Reheat,      !- Air Terminal Object Type
  storey-4-zone-52 VAV Terminal;          !- Air Terminal Name

AirTerminal:SingleDuct:VAV:Reheat,
  storey-4-zone-52 VAV Terminal,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  storey-4-zone-52 VAV Terminal Damper Outlet, !- Damper Air Outlet Node Name
  storey-4-zone-52 VAV Terminal Inlet Air Node, !- Air Inlet Node Name
  Autosize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.2,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  Coil:Heating:Water,                     !- Reheat Coil Object Type
  storey-4-zone-52 Reheat Coil,           !- Reheat Coil Name
  Autosize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  storey-4-zone-52 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  Autocalculate,                          !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  Autocalculate,                          !- Maximum Flow Fraction During Reheat
  50.0000000000001;                       !- Maximum Reheat Air Temperature {C}

Coil:Heating:Water,
  storey-4-zone-52 Reheat Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- U-Factor Times Area Value {W/K}
  Autosize,                               !- Maximum Water Flow Rate {m3/s}
  storey-4-zone-52 Reheat Coil Inlet Water Node, !- Water Inlet Node Name
  storey-4-zone-52 Reheat Coil Outlet Water Node, !- Water Outlet Node Name
  storey-4-zone-52 VAV Terminal Damper Outlet, !- Air Inlet Node Name
  storey-4-zone-52 VAV Terminal Outlet Air Node, !- Air Outlet Node Name
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  Autosize,                               !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  50.0000000000001,                       !- Rated Outlet Air Temperature {C}
  0.5;                                    !- Rated Ratio for Air and Water Convection

ZoneHVAC:EquipmentList,
  storey-4-zone-52 Equipment List,        !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU storey-4-zone-52 VAV Terminal,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  storey-4-zone-52,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Office-OpenOffice-ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  Yes,                                    !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

Sizing:Parameters,
  1.3,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2009,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2009,                                   !- End Year
  Thursday,                               !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1 in. lightweight concrete highly reflective, !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  814.22222222222,                        !- Specific Heat {J/kg-K}
  0.1,                                    !- Thermal Absorptance
  0.1,                                    !- Solar Absorptance
  0.1;                                    !- Visible Absorptance

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0,                                      !- Solar Absorptance
  0;                                      !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.48 5,            !- Name
  Smooth,                                 !- Roughness
  0.0838551690898942,                     !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.11,             !- Name
  Smooth,                                 !- Roughness
  1.78074119041048,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-19.72 4,           !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:SimpleGlazingSystem,
  Simple Glazing U-0.55 SHGC-0.4 2,       !- Name
  3.12304483761242,                       !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.44;                                   !- Visible Transmittance

Construction,
  ShadingDevices,                         !- Name
  1 in. lightweight concrete highly reflective; !- Layer 1

Construction,
  Typical IEAD Roof CZ6 R-21,             !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-19.72 4,           !- Layer 2
  Metal Roof Surface;                     !- Layer 3

! OS:Construction, Typical IEAD Roof CZ6 R-21
LifeCycleCost:NonrecurringCost,
  LCC_MAT - Typical IEAD Roof CZ6 R-21,   !- Name
  Construction,                           !- Category
  374749.591288101,                       !- Cost
  ServicePeriod;                          !- Start of Costs

! OS:Construction, Typical IEAD Roof CZ6 R-21
LifeCycleCost:RecurringCosts,
  LCC_MAT - Typical IEAD Roof CZ6 R-21 Replacement, !- Name
  Replacement,                            !- Category
  374749.591288101,                       !- Cost
  ServicePeriod,                          !- Start of Costs
  20,                                     !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

Construction,
  Typical Insulated Slab CZ6 R-3,         !- Name
  Typical Insulation R-0.48 5,            !- Layer 1
  6 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

! OS:Construction, Typical Insulated Slab CZ6 R-3
LifeCycleCost:NonrecurringCost,
  LCC_MAT - Typical Insulated Slab CZ6 R-3, !- Name
  Construction,                           !- Category
  164999.820046796,                       !- Cost
  ServicePeriod;                          !- Start of Costs

! OS:Construction, Typical Insulated Slab CZ6 R-3
LifeCycleCost:RecurringCosts,
  LCC_MAT - Typical Insulated Slab CZ6 R-3 Replacement, !- Name
  Replacement,                            !- Category
  164999.820046796,                       !- Cost
  ServicePeriod,                          !- Start of Costs
  20,                                     !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

! OS:Construction, Typical Interior Floor
LifeCycleCost:NonrecurringCost,
  LCC_MAT - Typical Interior Floor,       !- Name
  Construction,                           !- Category
  3002246.72566965,                       !- Cost
  ServicePeriod;                          !- Start of Costs

! OS:Construction, Typical Interior Floor
LifeCycleCost:RecurringCosts,
  LCC_MAT - Typical Interior Floor Replacement, !- Name
  Replacement,                            !- Category
  3002246.72566965,                       !- Cost
  ServicePeriod,                          !- Start of Costs
  20,                                     !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

Construction,
  Typical Interior Floor Reversed,        !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

! OS:Construction, Typical Interior Wall
LifeCycleCost:NonrecurringCost,
  LCC_MAT - Typical Interior Wall,        !- Name
  Construction,                           !- Category
  506216.135829777,                       !- Cost
  ServicePeriod;                          !- Start of Costs

! OS:Construction, Typical Interior Wall
LifeCycleCost:RecurringCosts,
  LCC_MAT - Typical Interior Wall Replacement, !- Name
  Replacement,                            !- Category
  506216.135829777,                       !- Cost
  ServicePeriod,                          !- Start of Costs
  20,                                     !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

Construction,
  Typical Mass Wall CZ6 R-13,             !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-10.11,             !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

! OS:Construction, Typical Mass Wall CZ6 R-13
LifeCycleCost:NonrecurringCost,
  LCC_MAT - Typical Mass Wall CZ6 R-13,   !- Name
  Construction,                           !- Category
  364527.856182013,                       !- Cost
  ServicePeriod;                          !- Start of Costs

! OS:Construction, Typical Mass Wall CZ6 R-13
LifeCycleCost:RecurringCosts,
  LCC_MAT - Typical Mass Wall CZ6 R-13 Replacement, !- Name
  Replacement,                            !- Category
  364527.856182013,                       !- Cost
  ServicePeriod,                          !- Start of Costs
  20,                                     !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

Construction,
  Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Name
  Simple Glazing U-0.55 SHGC-0.4 2;       !- Layer 1

! OS:Construction, Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44
LifeCycleCost:NonrecurringCost,
  LCC_MAT - Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44, !- Name
  Construction,                           !- Category
  1096585.05304137,                       !- Cost
  ServicePeriod;                          !- Start of Costs

! OS:Construction, Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44
LifeCycleCost:RecurringCosts,
  LCC_MAT - Typical Mtl Framed CZ6 U-0.55 SHGC-0.4 VT-0.44 Replacement, !- Name
  Replacement,                            !- Category
  1096585.05304137,                       !- Cost
  ServicePeriod,                          !- Start of Costs
  20,                                     !- Years from Start
  ,                                       !- Months from Start
  20;                                     !- Repeat Period Years

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

Schedule:Constant,
  Schedule Constant 1,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 10,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 100,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 101,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 102,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 103,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 104,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 105,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 106,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 107,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 108,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 109,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 11,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 110,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 111,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 112,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 113,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 114,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 115,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 116,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 117,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 118,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 119,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 12,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 120,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 121,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 122,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 123,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 124,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 125,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 126,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 127,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 128,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 129,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 13,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 130,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 131,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 132,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 133,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 134,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 135,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 136,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 137,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 138,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 139,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 14,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 140,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 141,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 142,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 143,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 144,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 145,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 146,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 147,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 148,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 149,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 15,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 150,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 151,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 152,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 153,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 154,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 155,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 156,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 157,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 158,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 159,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 16,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 160,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 161,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 162,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 163,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 164,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 165,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 166,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 167,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 168,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 169,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 17,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 170,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 171,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 172,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 173,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 174,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 175,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 176,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 177,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 178,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 179,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 18,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 180,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 181,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 182,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 183,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 184,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 185,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 186,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 187,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 188,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 189,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 19,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 190,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 191,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 192,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 193,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 194,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 195,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 196,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 197,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 198,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 199,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 2,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 20,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 200,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 201,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 202,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 203,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 204,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 205,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 206,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 207,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 208,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 209,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 21,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 210,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 211,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 212,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 213,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 214,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 215,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 216,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 217,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 218,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 219,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 22,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 220,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 221,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 222,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 223,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 224,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 225,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 226,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 227,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 228,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 229,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 23,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 230,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 231,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 232,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 233,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 234,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 235,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 236,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 237,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 238,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 239,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 24,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 240,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 241,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 242,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 243,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 244,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 245,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 246,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 247,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 248,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 249,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 25,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 250,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 251,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 252,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 253,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 254,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 255,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 256,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 257,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 258,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 259,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 26,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 260,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 261,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 262,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 263,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 264,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 265,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 266,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 267,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 268,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 269,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 27,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 270,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 271,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 272,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 273,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 274,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 275,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 276,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 277,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 278,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 279,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 28,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 280,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 281,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 282,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 283,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 284,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 285,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 286,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 287,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 288,                  !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 29,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 3,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 30,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 31,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 32,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 33,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 34,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 35,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 36,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 37,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 38,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 39,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 4,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 40,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 41,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 42,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 43,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 44,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 45,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 46,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 47,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 48,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 49,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 5,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 50,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 51,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 52,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 53,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 54,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 55,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 56,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 57,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 58,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 59,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 6,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 60,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 61,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 62,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 63,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 64,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 65,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 66,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 67,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 68,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 69,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 7,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 70,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 71,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 72,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 73,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 74,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 75,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 76,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 77,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 78,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 79,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 8,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 80,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 81,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 82,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 83,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 84,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 85,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 86,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 87,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 88,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 89,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 9,                    !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 90,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 91,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 92,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 93,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 94,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 95,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 96,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 97,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 98,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Constant,
  Schedule Constant 99,                   !- Name
  ,                                       !- Schedule Type Limits Name
  0.3;                                    !- Hourly Value

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Hot Water Loop Temp - 180F Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  82.2222222222223;                       !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_ACTIVITY_SPEED Default, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_ACTIVITY_SPEED Sat Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_ACTIVITY_SPEED Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_ACTIVITY_SPEED Sun Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_ACTIVITY_SPEED Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_ACTIVITY_SPEED Wkdy | Default Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_EQUIP_2010_SPEED Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  Office_OpenOffice_Large_EQUIP_2010_SPEED Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Office_OpenOffice_Large_EQUIP_2010_SPEED Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_EQUIP_2010_SPEED Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_EQUIP_2010_SPEED Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_EQUIP_2010_SPEED Wkdy | Default Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  Office_OpenOffice_Large_INFIL_SPEED Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office_OpenOffice_Large_INFIL_SPEED Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office_OpenOffice_Large_INFIL_SPEED Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_INFIL_SPEED Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_INFIL_SPEED Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_INFIL_SPEED Wkdy | Default Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office_OpenOffice_Large_LIGHT_2010_SPEED Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.09238,                                !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.27714,                                !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.83142,                                !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.4619,                                 !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0.27714,                                !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.18476,                                !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0.09238,                                !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.04619;                                !- Value Until Time 10

Schedule:Day:Interval,
  Office_OpenOffice_Large_LIGHT_2010_SPEED Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.09238,                                !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.27714,                                !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.13857,                                !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.04619,                                !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.05;                                   !- Value Until Time 6

Schedule:Day:Interval,
  Office_OpenOffice_Large_LIGHT_2010_SPEED Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_LIGHT_2010_SPEED Sun Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_LIGHT_2010_SPEED Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office_OpenOffice_Large_LIGHT_2010_SPEED Wkdy | Default Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
